# 2026-10-05 功能互换（iteration parent-room-study-swap-20261005）：本文件中"父母房"已整体改写为"书房"（room id=study），"书房"改写为"客房"（room id=bedroom_se）。仅改功能叙述文字；回路、点位 id 一律未动。
version: '1.0'

# 2026-10-03（DEC-2026-10-03-R1）施工冻结前收口：25 路 → 19 路（R1）；2026-10-04（DEC-2026-10-04-R2）外机供电补齐第 20 路（20kW 外机按 GB 55038 7.4.4 单独成路）。
# 2026-10-05（DEC-2026-10-05-R3）浴霸按设备锚点（奥普 S2-Air 风暖 2750W）拆每卫一路 → 21 路；两台风暖同开 ≈5.6kW 不可共路。2026-10-13（DEC-2026-10-13-R5）删电视墙灯带整条照明回路 → 回到 20 路（当前 circuits.length=20）。
# 1) 所有电源插座回路补齐 ≤30mA 剩余电流动作保护（GB 55038-2025 7.4.3-1）：冰箱 + 空调 5 路原写 C16A 无漏保，全部改 C16A+漏保。
#    若中央空调厂家正式配电图要求硬接线不设漏保，则按厂家图重新定义点位 type，不得沿用 type: socket 逻辑。
# 2) 回路合并依据 GB 55038-2025 7.4.4：照明回路、空调电源插座回路、2kW 及以上用电设备回路、厨房内电源插座回路、
#    其他功能用房电源插座回路"应分别设置"是类型级要求，不要求每房每灯独立 → 合并不违规，箱体容量优先。
# 3) 洗烘按 7.4.4 拆为两条专用回路（洗衣机 2.0kW、热泵烘干 0.9kW）。
# 4) 20 路 + 2P 进线开关 + 浪涌对 390mm 箱体需双排（DEC-2026-10-04-R2：由 19 路重算为 20 路后，单排约 16 位可用确定装不下；DEC-2026-10-05-R3 浴霸拆每卫一路 → 21 路；DEC-2026-10-13-R5 删电视墙灯带整条照明回路 → 20 路。**20 路 vs 单排约 16 位可用仍装不下，双排结论不变**）；GB 55038 7.4.3-2：单排箱底边 ≥1.80m、双排 ≥1.60m，
#    现 mount_height 1.65m 仅在双排时合规——箱体单/双排与容量列入 pending-site-data #30。
# 口径：开关点位经 controls 绑定灯具、网络点位（含 DEC-2026-10-03-R1 新增 net_gateway / net_ap_corridor）
# 归弱电箱系统，均不进入强电供电回路成员（Phase 1 口径）。
# 点位口径：config/electrical.yaml 共 104 个点位（历史上 2026-10-06 R2 新增 sock_kitchen_oven 后为 111；DEC-2026-10-07-R12 删除客卫内置夜灯 NP-6/7/8、DEC-2026-10-07-R15 删除客厅 NP-4b 后减至 107；2026-10-12 业主裁定删主卧两盏明装床头壁灯（light_master_wall_l / light_master_wall_r）改小米床头灯插电后减至 105；2026-10-12 DEC-2026-10-12-R2 业主裁定两卫照明用浴霸三合一自带、不另装平板灯，删 light_mbath_panel/light_gbath_panel/switch_mbath/switch_gbath 四点后减至 101；2026-10-13 DEC-2026-10-13-R5 业主裁定电视墙灯带不搞（删 light_tv_strip 与整条 lighting_tv_ambient 回路）后为 100；2026-10-17 DEC-2026-10-17-R20 水电点位 review 落地：+7（sock_fridge_living/sock_waterbar/sock_kitchen_east_counter/sock_weakbox/net_master_ap/light_balcony_dome/night_living_mid）−2（sock_kitchen_fridge/sock_parent_bed_l 删除）→105；2026-10-27 DEC-2026-10-27-R01 书房删除床头开关（删 switch_parent_bed）→104；登记日 2026-10-04 首登，与 fact.electrical_points_count 对账：点位增删必须同步此数）。2026-10-13 DEC-2026-10-13-R2 曾误判「主卫镜位零电位」并新增 sock_mbath_vanity，随即发现 config 早已存在同名点位（room master_bedroom、(0.78,2.96)、h=0.95、count 2、w_mbath_south 南脸），已撤销该新增——点位维持 101，见 DEC-2026-10-13-R2 的自我更正段（原文：git show 8abfbe3b:docs/decisions/06-electrical.md#L361）。新增点位为 position_status: pending 的预留接口，未激活前不进任何 topology 回路、不占箱位。

panels:
  # id 是 topology 内部 panel 标识；source_point_id 指向 electrical.yaml 的真实箱体点位。
  - id: panel_strong
    kind: strong
    status: confirmed
    source_point_id: panel_strong_entry_left
  - id: panel_weak
    kind: weak
    status: proposed
    source_point_id: panel_weak_entry_left

circuits:
  - id: lighting_dining
    panel_id: panel_strong
    purpose: lighting
    status: confirmed
    member_point_ids: [light_dining_pendant]
    capacity: "≤0.5kW"
    wire_size: "1.5mm²(φ16)"
    breaker: "C16A"
    note: "2026-11-07 issue #98 S3：点位侧 circuit 字段退役，成员关系以本表 member_point_ids 为唯一源（原电气侧声明值 dining）"
  - id: lighting_living_base
    panel_id: panel_strong
    purpose: lighting
    status: confirmed
    member_point_ids: [light_living_dome]
    capacity: "≤0.5kW"
    wire_size: "1.5mm²(φ16)"
    breaker: "C16A"
    note: "2026-11-07 issue #98 S3：点位侧 circuit 字段退役，成员关系以本表 member_point_ids 为唯一源（原电气侧声明值 living_base）"
  - id: lighting_entry_base
    panel_id: panel_strong
    purpose: lighting
    status: confirmed
    member_point_ids: [light_corridor_1, light_entry_down, light_entry_foyer, night_guest_door, night_living_north, night_corridor, night_living_mid]
    capacity: "≤0.4kW（3 日常灯 + 4 起夜低位灯）"
    wire_size: "1.5mm²(φ16)"
    breaker: "C16A"
    note: "2026-11-07 issue #98 S3：点位侧 circuit 字段退役，成员关系以本表 member_point_ids 为唯一源（原电气侧声明值 entry_base，走廊/入户筒灯）；DEC-2026-10-17-R20 新增 night_living_mid（客厅起夜链 6m 断链补点）"
  # DEC-2026-10-03-R1：原 lighting_master_dome / lighting_parent_dome / lighting_child_dome / lighting_study_dome /
  # lighting_kitchen_panel / lighting_mbath_panel / lighting_gbath_panel 七路合并为本路（GB 55038 7.4.4 类型级要求，
  # 不强制每房独立）。受控关系仍由 controls 逐开关绑定，合并不改变任何开关功能。
  - id: lighting_bedrooms_bath
    panel_id: panel_strong
    purpose: lighting
    status: proposed
    member_point_ids: [light_master_dome, light_parent_dome, light_child_dome, light_study_dome, light_kitchen_panel, night_guest_bed_side, night_guest_head, light_balcony_dome]
    capacity: "≤0.6kW（8 点位合计估算：5 日常灯 + 3 起夜低位灯，各约 3–5W）"
    wire_size: "1.5mm²(φ16)"
    breaker: "C16A"
    note: "卧室/厨卫照明合并回路（DEC-2026-10-03-R1）：主卧吸顶灯、书房/儿童房/客房吸顶灯、厨房平板灯（2026-10-12 R2 业主裁定两卫照明由浴霸三合一自带、不另装平板灯，故本路不再含两卫灯具；起夜兜底改插座外挂夜灯，两卫 sock_mbath_toilet / sock_gbath_toilet h=0.3 已预留，见 night-path-lighting-instance.md）（2026-10-12 业主删主卧两盏明装床头壁灯，改小米床头灯插电，床头阅读/起夜不再走硬接线照明回路）；控制绑定见 control_master_bed_door / control_parent_bed_door / control_child_light / control_study_light / control_kitchen_light / control_mbath_light / control_gbath_light；DEC-2026-10-17-R20 新增 light_balcony_dome（生活阳台感应吸顶灯，此前阳台无任何灯具点位，furnishings 预算行无对应点位）"
  - id: hvac_power_living
    panel_id: panel_strong
    purpose: hvac_power
    status: pending
    member_point_ids: [sock_living_ac, sock_dining_ac]
    dedicated_load: true
    capacity: "待厂家铭牌核验（当前≤0.6kW仅为方案预留值，非已核定内机/泵负荷；压缩机在室外机）"
    wire_size: "2.5mm²(φ20)"
    breaker: "C16A+漏保"
    note: "客厅/餐厅空调电源专用回路（客厅 71T2、餐厅 42T2；餐厅点位 DEC-2026-10-03-R6 并入本路）。6 台内机暂并为 2 路（本路 + hvac_power_bedrooms），回路 status 仍 pending；厂家正式配电图确认前不冻结供电分组、额定负荷、泵供电及端子接法。各内机成交型号为 71T2、42T2、56T2、28T2×3，均为 P-SS 泵型；内机/泵电气参数按厂家资料待核，压缩机在室外机。DEC-2026-10-04-R2 插座线径方案值 2.5mm²(φ20)，breaker C16A+漏保仍待正式配电图终核；若厂家要求硬接线或集中供电，按厂家图重定义点位 type 与回路口径。"
  # DEC-2026-10-03-R1：原 hvac_power_master / hvac_power_child / hvac_power_study / hvac_power_parent 四路合并。
  - id: hvac_power_bedrooms
    panel_id: panel_strong
    purpose: hvac_power
    status: pending
    member_point_ids: [sock_master_ac, sock_parent_ac, sock_child_ac, sock_study_ac]
    dedicated_load: true
    capacity: "待厂家铭牌核验（当前≤0.5kW仅为方案预留值，非已核定内机/泵负荷）"
    wire_size: "2.5mm²(φ20)"
    breaker: "C16A+漏保"
    note: "主卧/书房/儿童房/客房空调电源合并回路（型号依次为 56T2、28T2、28T2、28T2；DEC-2026-10-03-R1 四点合并为一路）。status 仍 pending；厂家正式配电图确认前不冻结供电分组、额定负荷、P-SS 泵供电及端子接法；若要求逐台独立回路或集中供电，按厂家图重新定义点位 type 与回路口径。DEC-2026-10-04-R2 插座线径方案值 2.5mm²(φ20)，breaker C16A+漏保待正式配电图终核；内机/泵电气参数待厂家资料确认，压缩机在室外机。"
  # DEC-2026-10-04-R2：外机供电补齐为第 20 路。本回路是 R1「19 路」遗漏的最大单体负载——20kW 外机。
  # GB 55038-2025 7.4.4：2kW 及以上用电设备回路应分别设置 → 外机必须单独成路，回路总数 19→20。
  - id: hvac_power_outdoor_a2
    panel_id: panel_strong
    purpose: hvac_power
    status: pending
    member_point_ids: [sock_vrf_outdoor_a2]
    dedicated_load: true
    capacity: "≈6kW 输入（20kW 制冷量 / 估 EER≈3.5）"
    wire_size: "4.0mm²(φ20)（proposed，按 docs/mep-construction-guidance.md §3.1 大功率单独回路口径；厂家端子与线长确认后可能升 6mm²）"
    breaker: "C32A+漏保（proposed，待厂家配电图）"
    note: "DEC-2026-10-04-R2：本条补齐外机供电四层数据缺口的最后一块（electrical 点位 + topology 回路 + mep 走线 + hvac 电力参数）。本回路是 R1「19 路」拓扑遗漏的最大单体负载——美的领航者Ⅳ MJV-200W-E01-LHIV 20kW 外机；GB 55038-2025 7.4.4 要求 2kW 及以上用电设备回路分别设置，故外机单独成路，**回路总数因此由 19 变 20**。breaker/wire_size 为 proposed；是否由强电箱单独放缆、或接开发商外立面预留插座，待厂家正式配电图与量房终核——若厂家要求硬接线不设漏保，须重新定义 sock_vrf_outdoor_a2 的 type 与回路口径（同头部注释 1 口径）。2026-10-06 业主补图所列三代 MJV-200W-E01-LHⅢ 为制冷额定 5.9kW/27A、最大输入 8.56kW/39A，仅是不同代际参考，不能证明合同四代 LHIV 的最大电流，也不能据此直接判定 C32A/4mm² 合格；待合同机型铭牌/正式配电图按最大输入、线长、敷设方式重新核定。原图及去重说明见 docs/design-iterations/hvac-resix-20261003/evidence/evidence-notes.md。sock_vrf_outdoor_a2 为 position_status: pending。走线见 config/mep-hvac-coordination.yaml strong-ac-outdoor。"
  - id: dedicated_kitchen_fridge
    panel_id: panel_strong
    purpose: dedicated_load
    status: proposed
    member_point_ids: [sock_fridge_living]
    dedicated_load: true
    capacity: "≤0.3kW"
    wire_size: "2.5mm²(φ16)"
    breaker: "C16A+漏保"
    note: "冰箱独立回路（外出不断电）；DEC-2026-10-03-R1 按 GB 55038 7.4.3-1 补 ≤30mA 漏保。DEC-2026-10-17-R20 成员由 sock_kitchen_fridge（已删除）重绑至 sock_fridge_living（客餐厅西侧概念位，position_status pending 随冰箱厂家净空终核）；**id 保留历史名**，语义以成员与 note 为准；走线 strong-ded-fridge 已删除，新位走线待分期 4 走线专项"
  - id: dedicated_kitchen_dishwasher
    panel_id: panel_strong
    purpose: dedicated_load
    status: pending
    member_point_ids: [sock_kitchen_dishwasher]
    dedicated_load: true
    capacity: "≈2.2kW"
    wire_size: "2.5mm²(φ16)"
    breaker: "C20A+漏保"
    note: "洗碗机单独回路；容量/线径/断路器待确认（2kW 以上设备单独成路，GB 55038 7.4.4）；2026-11-02 一二期对调（#152）：洗碗机进一期，本回路为一期回路"
  # DEC-2026-10-03-R1：原 dedicated_balcony_washer_dryer 一回路拆为两条（洗衣机 2.0kW 属 2kW 以上设备，GB 55038 7.4.4）。
  - id: dedicated_balcony_washer
    panel_id: panel_strong
    purpose: dedicated_load
    status: proposed
    member_point_ids: [sock_balcony_washer]
    dedicated_load: true
    capacity: "≈2.0kW（洗衣机）"
    wire_size: "2.5mm²(φ16)"
    breaker: "C20A+漏保"
    note: "洗衣机专用回路（DEC-2026-10-03-R1 从洗烘合路拆出）；点位 position_status pending，检修位随家电 SKU 冻结后改位"
  - id: dedicated_balcony_dryer
    panel_id: panel_strong
    purpose: dedicated_load
    status: proposed
    member_point_ids: [sock_balcony_dryer]
    dedicated_load: true
    capacity: "≈0.9kW（热泵烘干）"
    wire_size: "2.5mm²(φ16)"
    breaker: "C16A+漏保"
    note: "烘干机专用回路（DEC-2026-10-03-R1 拆出）；与 washer 同带平行敷设（见 strong-ded-washer-dryer 路径），点位 position_status pending"
  # DEC-2026-10-05-R3：dedicated_bath_heaters 拆为每卫一路——设备锚点奥普 S2-Air（风暖 2750W）单台峰值 ≈2.82kW，
  # 两台同开 ≈5.6kW 不可共路（GB 55038 7.4.4 大功率设备分路）；原独立排气点位并入浴霸（换气模块承担）。
  - id: dedicated_bath_heater_mbath
    panel_id: panel_strong
    purpose: dedicated_load
    status: pending
    member_point_ids: [sock_mbath_batheheater]
    dedicated_load: true
    capacity: "≈2.8kW（浴霸风暖 2750W，奥普 S2-Air 业主自购候选）"
    wire_size: "2.5mm²(φ16)"
    breaker: "C20A+漏保"
    note: "主卫浴霸专用回路；GB 55038 7.4.7 局部等电位端子位待落；换气由浴霸模块承担，排风管走向不变；交底时按设备正式配电图终核"
  - id: dedicated_bath_heater_gbath
    panel_id: panel_strong
    purpose: dedicated_load
    status: pending
    member_point_ids: [sock_gbath_batheheater, sock_gbath_towel]
    dedicated_load: true
    capacity: "≈2.9kW（浴霸风暖 2750W＋电热毛巾架 0.1kW）"
    wire_size: "2.5mm²(φ16)"
    breaker: "C20A+漏保"
    note: "客卫浴霸专用回路；毛巾架随本路；线控面板走浴霸线控，开关点位不入强电回路成员的口径不变"
  - id: ordinary_power_living
    panel_id: panel_strong
    purpose: ordinary_power
    status: proposed
    member_point_ids: [sock_living_tv, sock_living_sofa_l, sock_living_sofa_r, sock_living_table, sock_living_water, sock_living_curtain, sock_living_drying, sock_gateway, sock_living_tv_led, sock_living_robot, sock_living_tv_high, sock_waterbar, sock_weakbox]
    capacity: "≈2.6kW（含水吧台面电器 ≈0.6kW）"
    wire_size: "2.5mm²(φ16)"
    breaker: "C20A+漏保"
    note: "客餐厅普通电源（含网关与电视氛围灯带，2026-09-07-056 补入；DEC-2026-09-09-R1 补扫地机基站柜内位；DEC-2026-10-03-R1 补 sock_living_tv_high 电视/音响高位取电）；现场分组待交底；DEC-2026-10-17-R20 补 sock_waterbar（水吧 S1+EM450+1 预留）；sock_living_water 语义改除湿机/吸尘器 utility 位（原饮水机服务对象迁水吧）"
  # DEC-2026-10-03-R1：原 ordinary_power_bedrooms（14 点位共一个 C20 支路）拆为三段，
  # 按房分路（GB 55038 7.4.4 按其他功能用房分路）。
  # 2026-10-05 B5-A 已收口（DEC-2026-10-05-R13，业主选"改道"）：ordinary_power_study 由客房改道到书房，
  #   终点为书房书桌位 sock_parent_desk（(4.20,9.00) count 2），复用走廊 x=5.5 穿孔带穿 w_st_north
  #   进书房北边吊（与 strong-ac-parent / strong-light-parent / strong-power-parent 同孔区）；
  #   客房三个席位（sock_study_desk / sock_study_extra / sock_study_curtain）移交 ordinary_power_parent_child。
  #   未施工，改道仅配置层 declaration；交底后不得再改（等于开槽返工）。
  - id: ordinary_power_master
    panel_id: panel_strong
    purpose: ordinary_power
    status: proposed
    member_point_ids: [sock_master_bed_l, sock_master_bed_r, sock_master_bed_r_head, sock_master_projector, sock_master_curtain]
    capacity: "≈0.8kW"
    wire_size: "2.5mm²(φ16)"
    breaker: "C20A+漏保"
    note: "主卧普通电源（DEC-2026-10-03-R1 拆出）；sock_master_projector 为候选未冻结地插（西墙幕墙不可挂装，仅在西侧家具位保留时有效）"
  - id: ordinary_power_parent_child
    panel_id: panel_strong
    purpose: ordinary_power
    status: proposed
    member_point_ids: [sock_parent_bed_r, sock_parent_curtain, sock_child_bed, sock_child_desk, sock_study_desk, sock_study_extra, sock_study_curtain, sock_guest_bed_l, sock_guest_bed_r]
    capacity: "≈1.3kW"
    wire_size: "2.5mm²(φ16)"
    breaker: "C20A+漏保"
    note: "书房 + 儿童房 + 客房普通电源（DEC-2026-10-03-R1 拆出；2026-10-05 B5-A 改道后：书房电脑走 ordinary_power_study 专用回路，书房原床头位改为书房备用，客房三席位并入本路）。capacity 为方案值，水电交底按实际用电设备终核；书房侧孤儿位 sock_parent_bed_l 待量房后定语义/位移；DEC-2026-10-17-R20 删除 sock_parent_bed_l（书房床头锚点随功能互换消失，删除审计见 DEC）；sock_parent_bed_r 语义改书桌下设备位；switch_parent_bed/ac_panel_parent 迁书桌区（坐标迁移不影响本回路成员口径）；2026-10-27 业主裁定删除 switch_parent_bed（书房只留吸顶灯），本回路不再含该开关"
  - id: ordinary_power_study
    panel_id: panel_strong
    purpose: ordinary_power
    status: proposed
    member_point_ids: [sock_parent_desk]
    capacity: "≈1.0kW（电脑 + 显示器 + 外设）"
    wire_size: "2.5mm²(φ16)"
    breaker: "C20A+漏保"
    note: "书房电脑专用回路（DEC-2026-10-03-R1 拆出时不与他路混电脑负载；2026-10-05 B5-A 随功能互换改道：终点由客房书桌位改为书房书桌位 sock_parent_desk @(4.20,9.00) count 2，路线 strong-power-study 复用走廊 x=5.5 穿孔带）。id 与 breaker/wire 口径不变"
  - id: ordinary_power_service
    panel_id: panel_strong
    purpose: ordinary_power
    status: proposed
    member_point_ids: [sock_balcony_drying, sock_mbath_vanity, sock_mbath_toilet, sock_gbath_vanity, sock_gbath_vanity_2, sock_gbath_toilet, sock_gbath_robot]
    capacity: "≈1.5kW"
    wire_size: "2.5mm²(φ16)"
    breaker: "C20A+漏保"
    note: "功能电源（智能马桶/台盆位/阳台晾衣/扫地机基站，DEC-2026-09-09-R1；DEC-2026-10-03-R1 移出 sock_kitchen_gas 并归入厨房回路，客卫毛巾架 sock_gbath_towel 归 dedicated_bath_heater_gbath（DEC-2026-10-05-R3 拆分后））；两个智能马桶位 position_status pending，交底前与给水错位并加防溅盒（GB 55038 7.4.5）"
  - id: ordinary_power_kitchen
    panel_id: panel_strong
    purpose: ordinary_power
    status: proposed
    member_point_ids: [sock_kitchen_counter, sock_kitchen_counter_east, sock_kitchen_purifier, sock_kitchen_hood, sock_kitchen_gas, sock_balcony_waterheater, sock_kitchen_east_counter]
    capacity: "≈3.5kW（台面小电器峰值；烟机≈0.3、净水≈0.05、热水器控制器≈0.05、燃气报警≈0.05）"
    wire_size: "4.0mm²(φ20)"
    breaker: "C20A+漏保"
    note: "厨房插座回路（2026-09-07-056 新增）：台面/净水/烟机/燃气报警/燃气热水器控制器；4mm² 为嵌入式烤箱等后续升级预留；燃气热水器为燃气设备，仅取电。DEC-2026-10-03-R1：sock_kitchen_gas 自 ordinary_power_service 并入本回路（缩短同墙路径），sock_kitchen_counter_east 为灶台段第二取电区（position_status pending）；DEC-2026-10-17-R20 补 sock_kitchen_east_counter（东墙台面以上保底取电区，position_status pending 随橱柜深化核对高柜/烟管占用）；capacity 峰值口径随台面可用电位增加，交底按实际电器终核"
  - id: ordinary_power_garden
    panel_id: panel_strong
    purpose: ordinary_power
    status: proposed
    member_point_ids: [sock_garden]
    capacity: "≈1.0kW"
    wire_size: "2.5mm²(φ16)"
    breaker: "C16A+漏保"
    note: "入户花园插座回路（2026-09-07-056 新增）；户外侧注意防水面板"

controls:
  - id: control_living_entrance_corridor
    kind: switch_2way
    status: proposed
    switch_point_ids: [switch_living_entrance, switch_living_corridor]
    target_point_ids: [light_living_dome, light_entry_foyer]
    note: "客厅入户侧/走廊侧双控：受控为客厅基础照明（DEC-2026-10-13-R1 由明装轨道灯 living_track_main 改为吸顶灯 light_living_dome，点位 id 随类型一并更换）+ 入户门厅筒灯（2026-09-07-056 方案绑定，待交底确认）"
  - id: control_master_bed_door
    kind: switch_multiway
    status: confirmed
    switch_point_ids: [switch_master_bed_l, switch_master_bed_north, switch_master_door]
    target_point_ids: [light_master_dome]
    note: "主卧门口/南床头/北床头三控，受控灯具为主卧吸顶灯 light_master_dome（2026-09-02 确认双控绑定；DEC-2026-09-08-R1 增北床头开关升三控 switch_multiway，中途开关按接线序定，交底确认）。2026-10-12 业主删主卧两盏明装床头壁灯（原 w_mb_east、h=1.35m、与南北床头柜轴线对齐）改小米床头灯插电，故本条不再有「壁灯不走多控」的例外；床头阅读与起夜由小米床头灯承担，见 procurement.md §12。2026-10-13 DEC-2026-10-13-R3：light_master_dome 由 (2.60,7.60) 移至 (1.70,6.00)（原址正压 bed_180 投影、且把条带洗漱区甩到 3.91m/57°）；移位不改变本条三控绑定与接线序，只改灯具坐标"
  - id: control_parent_bed_door
    kind: switch
    status: proposed
    switch_point_ids: [switch_parent_door]
    target_point_ids: [light_parent_dome]
    note: "书房门口单控：受控为书房吸顶灯（2026-09-07-056 方案绑定，待交底确认）；2026-10-27 业主裁定删除 switch_parent_bed（书房只留吸顶灯），双控改门口单控"
  - id: control_dining
    kind: switch
    status: proposed
    switch_point_ids: [switch_dining]
    target_point_ids: [light_dining_pendant]
    note: "餐厅灯墙控单控（DEC-2026-09-08-R1 落实原'餐桌旁墙上开关'口径，待交底确认）。DEC-2026-10-16-R12 将受控对象改为 ceiling_light 并曾随桌心迁至 (9.80,3.45)；DEC-2026-10-17-R9 再按业主选择移至餐厅平顶范围中心 (9.25,3.65)，开关位置/高度 h1.3 与 target_point_ids 均不变。"
  - id: control_corridor_downlight
    kind: switch
    status: proposed
    switch_point_ids: [switch_corridor]
    target_point_ids: [light_corridor_1]
    note: "走廊东端筒灯单控（2026-09-07-056 补）"
  - id: control_study_light
    kind: switch_2way
    status: proposed
    switch_point_ids: [switch_study, switch_guest_bed]
    target_point_ids: [light_study_dome]
    note: "客房吸顶灯门+床头双控（2026-10-05 R15：原书房单控随功能互换改为客房双控，床头联 switch_guest_bed 落在 w_east_upper 床头位；起夜可床边一键开灯，不必摸黑走到门口）"
  - id: control_child_light
    kind: switch_2way
    status: proposed
    switch_point_ids: [switch_child, switch_child_bed]
    target_point_ids: [light_child_dome]
    note: "西北次卧吸顶灯门口/床头双控（2026-09-07-056 门口单控；DEC-2026-09-08-R1 增床头 switch_child_bed 升双控，待交底确认）"
  - id: control_kitchen_light
    kind: switch
    status: proposed
    switch_point_ids: [switch_kitchen]
    target_point_ids: [light_kitchen_panel]
    note: "厨房平板灯单控（2026-09-07-056 补）"
  - id: control_garden_light
    kind: switch
    status: proposed
    switch_point_ids: [switch_garden]
    target_point_ids: [light_entry_down]
    note: "入户花园筒灯单控（2026-09-07-056 补）"

pending_parameters:
  - "2026-10-03（DEC-2026-10-03-R1）：19 路为合并后目标；GB 55038 7.4.3-1 要求所有电源插座回路 ≤30mA RCD，本表已全部补 +漏保。若中央空调厂商正式配电图要求硬接线不设漏保，则按厂家图重新定义 sock_*_ac 的 type 与回路口径"
  - "空调当前暂并为 2 路（客厅+餐厅 / 主卧+书房+儿童房+客房），回路均 pending；室内机成交映射为客厅71T2、餐厅42T2、主卧56T2、书房/儿童房/客房28T2×3，全部 P-SS 泵型。厂家正式配电图需核额定负荷、内机/泵供电、端子及集中或逐台供电方式，再确认线径、断路器与回路拆并。"
  - "强电箱规格未确认（DEC-2026-10-04-R2 按 20 路重算，DEC-2026-10-05-R3 浴霸拆每卫一路后为 21 路，DEC-2026-10-13-R5 删电视墙灯带整条照明回路后回到 20 路）：390mm 箱体单/双排未知。单排约 20 位、扣 2P 进线开关 + 浪涌后约 16 位可用，**20 路仍确定装不下 → 单排箱（约 16 位可用）出局，必须双排或换箱**；GB 55038 7.4.3-2 规定单排箱底边 ≥1.80m、双排 ≥1.60m，现 panel_strong_entry_left mount_height 1.65m 仅双排合规（若现场为单排箱，须换箱或把箱底边上移至 ≥1.80m）。进线截面须 ≥10mm² 铜芯（7.4.3-3）。见 pending-site-data #30"
  - "拓扑未建模进线开关：GB 55038 7.4.3-1 要求设能同时断开相线与中性线且具隔离功能的进线开关，并设短路与过负荷保护；量房开箱确认"
  - "回路 capacity/wire_size/breaker 为方案 proposed 值（合并后仍按 docs/mep-construction-guidance.md §3.1 口径：照明 1.5mm²、插座 ≥2.5mm²、大功率/厨房 4mm²），施工前按设备铭牌与交底终核"
  - "空调线控器点位（ac_panel_*，DEC-2026-09-08-R1）为信号面板，随各内机信号线穿管预留底盒，不进强电回路（Phase 1 口径）；品牌定标后按厂商线控规格终核"
  - "2026-10-13 DEC-2026-10-13-R5：原「电视墙灯带 light_tv_strip 控制方式为驱动遥控/APP（无墙控点位）」这条 pending_parameters 随灯带删除一并作废——灯带本身已不装，控制方式不再有待决项。取电插座 sock_living_tv_led 保留，后期加装走插电路线，见 DEC-2026-10-13-R5（原文：git show 8abfbe3b:docs/decisions/06-electrical.md#L421）"
  - "DEC-2026-10-03-R1 新增弱电网点 net_gateway（Cat6×2：WAN 上联 + LAN 回弱电箱）与 net_ap_corridor（吊顶 AP）归弱电箱系统，不在强电回路覆盖范围；光猫/主路由/交换机的位置分工仍需与运营商定案后才能冻结管位"
  - "卫生间局部等电位联结（LEB）无对应点位类型可建（plumbing/schema 枚举未含），本轮只进验收与量房清单；GB 55038 7.4.7 要求装有固定浴盆或淋浴器的卫生间设等电位联结作为附加防护"
  - "位置待冻结的点位（position_status: pending，依赖 SKU/燃气公司方案）：sock_kitchen_counter_east、sock_mbath_toilet、sock_gbath_toilet、sock_balcony_washer、sock_balcony_dryer、sock_dining_ac、sock_gbath_batheheater（DEC-2026-10-05-R3，随扣板排布终核）、sock_fridge_living、sock_waterbar、sock_kitchen_east_counter、sock_kitchen_purifier（以上 4 项 DEC-2026-10-17-R20，分别随冰箱厂家净空/水吧定案/橱柜高柜核对/RO SKU 冻结）"
  - "强弱电箱之间的实际分隔与进线关系待现场确认"
  - "空调6台内机供电分组待厂家配电图确认：成交型号为客厅71T2、餐厅42T2、主卧56T2、书房/儿童房/客房28T2×3，均为 P-SS 泵型；不得沿用型号功率/泵负荷估值作为定案。hvac_power_living 已含 sock_dining_ac；厂家需确认额定负荷、内机与泵供电/端子、集中或逐台供电方式，之后再冻结回路拆并及点位 type。"
  - "中央空调外机供电**已单独成路** hvac_power_outdoor_a2（DEC-2026-10-04-R2，当时为第 20 路；DEC-2026-10-05-R3 浴霸拆两路后回路总数 21）：20kW 外机（220V，DEC-2026-10-04-R1）按 GB 55038 7.4.4 属 2kW 及以上用电设备、已单独成路；箱体位数按 20 路重算后 R3 增至 21 路，双排结论不变。仍待厂家正式配电图与量房终核：断路器/线径（现 proposed C32A+漏保 / 4.0mm²(φ20)）、是否由强电箱单独放缆或接开发商外立面预留插座、点位 sock_vrf_outdoor_a2 最终落位；若厂家要求硬接线不设漏保，须重新定义该点位 type 与回路口径"
  - "微蒸烤一体机候选（美的 GC5，额定 3200W，DEC-2026-10-05-R4 业主定标方向；2026-11-02 一二期对调退至二期，#152）：**已按 DEC-2026-10-06-R2 落 `sock_kitchen_oven` 预留点位**（config/electrical.yaml 厨房段，`position_status: pending` + `status: pending`，count 1 / height 1.2 台面高柜电位；注意 `status` 枚举只允许 measured/likely/inferred/pending，故预留层级落在 `position_status: pending` 而非任务书原拟的 `status: proposed`；不进 topology 回路、未激活前不占箱位，故本表 circuits 仍为 20 路）。落位硬约束：必须落在柜外/开放格可徒手插拔处，禁止藏在机器背后（同冰箱高柜取电可及性口径）。按 GB 55038 7.4.4 需 16A / 2.5mm² 专用回路（现厨房插座回路 4mm² 预留口径不足以共路承载 3,200W）。**激活条件 = 二期业主确认采购（#152 路径 A/B）+ 橱柜 600 宽高柜冻结**（二者缺一不可）；**激活动作 = 新增 `dedicated_kitchen_oven` 回路（C16A+漏保 / 2.5mm² / capacity ≈3.2kW）并使 `fact.circuit_count` 走 20→21 同步**（circuits.length、config/acceptance.yaml 回路数、docs 规模口径、箱体位数四处同步）。二期路径 A/B/C 未定，B 路线管预埋时机（一期预埋 vs 二期再改造）未定；闭合时点随 B 路径定：若一期预埋须在一期水电交底前闭合，否则在二期水电交底前闭合；同档竞品比价未做"
  - "2026-10-17（DEC-2026-10-17-R20）：本批新增点位（sock_fridge_living、sock_waterbar、sock_kitchen_east_counter、sock_weakbox、net_master_ap、light_balcony_dome、night_living_mid）的 MEP 走线未画，属走线专项（与 verify:mep must-fix 存量清理同期，交底前必须闭合）；mep-hvac-coordination 中 strong-ded-fridge / strong-power-parent-child-parentbed-l 两条旧位路线已随点位删除同步删除"
