# 决策日志 · 中央空调

> 本文件是 `docs/decision_log.md` 2026-10-09 主题拆分（DEC-2026-10-09-S01）的产物：
> 收录范围 = 容量选型与连接率、逐台容量表、成交定标、风口形式、冷凝水路由与口径收口。条目为原文件的连续切片，正文未改写；文件内按时间正序。
> 反查单个编号：`grep -rn "DEC-xxxx" docs/decisions/`。新增条目追加到本文件末尾。

## 本文件目录

- `DEC-2026-09-07-055` 空调方案深化：内机按负荷重选 + 外机定 7HP 级（品牌未定标）
- `DEC-2026-10-03-R3` 中央空调定标方向：美的领航者四代 一拖六 200外机 / 36,000，一期上限 203,000→206,000
- `DEC-2026-10-03-R5` 空调逐台容量表补齐：客餐厅拆两台，第 6 台内机落在客餐厅
- `DEC-2026-10-03-R6` 中央空调配置定版：200W 外机 + 21.6kW 六内机（supersedes DEC-2026-10-03-R5）
- `DEC-2026-10-04-R1` 中央空调定标成交：36,000 元（领航者Ⅳ 200 主机 + 6 台双出风内机）
- `DEC-2026-10-05-R1` 成交内机逐房映射确认与主卧轴线修正
- `DEC-2026-10-05-R2` HVAC 口径收口：x=3.70 四层落地与旧口径清除
- `DEC-2026-10-05-R11` 客餐厅冷凝水改线：候选竖管移出客餐厅平顶区（登记数 149→154 收口）
- `DEC-2026-10-05-R16` 客餐厅送风口升级通长隐藏式黑槽（matte_black）
- `DEC-2026-10-05-R18` 客餐厅内机反向安装：南宅北餐分区，下出风同轴成组
- `DEC-2026-10-06-R4` 中央空调方案级初步冻结（施工参数待深化）
- `DEC-2026-10-07-R03` 客餐厅双出风内机风口三层线语言：功能段独立 + 装饰段封闭（只改表达与节点，不动吊顶几何）
- `DEC-2026-10-18-R01` 客餐厅回风口成组候选：功能间距统一 + 厂家待核
- `DEC-2026-10-18-R02` 客餐厅底面四口整体居中：功能口组中心对齐边吊中心
- `DEC-2026-10-19-R01` 客餐厅下出风排与回风排分别居中：两行中心各对齐边吊中心
- `DEC-2026-10-19-R02` 下出风与回风两行整体南移：南北向居中于边吊
- `DEC-2026-10-27-R03` 空调检修口预留版（业主主导式）：口位冻结、尺寸只许放大不许缩小、厂家举证业主验收
- `DEC-2026-10-28-R03` 书房酒店标准布局：机子移至回风口正上方、删侧口、立面只剩送风

> 目录与下方条目标题同源；改标题时同步这一行。

---

### DEC-2026-09-07-055 空调方案深化：内机按负荷重选 + 外机定 7HP 级（品牌未定标）

- **日期**：2026-09-07
- **起因**：业主澄清原选品（美的理想家 III 6HP 等）为 AI 占位、未经真实研究，要求方案级深化。
- **决策事项**：
  - **内机重选**（合计 21.4kW）：客餐厅+开放厨房 54.5㎡ → 10.0kW（5HP 级，行业口径 45-50㎡+开放厨房需 9-11kW）；主卧 7.1→4.5kW；父母房 5.6→2.5kW；儿童房 5.6→2.2kW；书房 5.6→2.2kW。
  - **外机容量**：6HP（15.5kW）对 21.4kW 内机连接率 138%，超行业上限（120-130%）**出局**；定为 **7HP 级（≈18kW，连接率≈1.19）**，两人低同开工况可接受；8HP 家用机型少见，作备选（预算 +3k-5k）。
  - **品牌未定标**：短名单 A 美的 7匹（2.8-3.4万，主推）/ B 格力（3.2-3.8万）/ C 小米 6匹（连接率不合规，须内机 ≤20kW 配置单才可救活）/ D 大金日立（超预算不推荐）/ E 海尔（居中）。见 `docs/hvac/hvac-deepening-20260907.md`。
- **预算影响**：现预算 29000，A 档实际成交差额约 0~+7k；科目调整待业主拍板后再改 base.json。
- **关联文件**：`config/hvac.yaml`（A2 outdoor + load_design）、`config/ceiling.yaml`（五台内机容量标注）、`config/house.yaml`（hvac 段与 pending_verification）、`config/tradeoffs.yaml`（hvac_brand 短名单）、`docs/hvac/hvac-deepening-20260907.md`（新增）、`docs/hvac/hvac_options_analysis.md`（头部口径更新）
- **决策人**：业主（深化由 AI 助理完成，品牌待业主定标）

### DEC-2026-10-03-R3 中央空调定标方向：美的领航者四代 一拖六 200外机 / 36,000，一期上限 203,000→206,000

- **日期**：2026-10-03
- **决策事项**：业主定标中央空调方向为**美的领航者四代 一拖六 200 外机，按 ¥36,000 询价**；`budget_pools.hvac` 由 33,000 调至 36,000，`PKG-030` 计划额同步调至 36,000，一期执行上限与已分配额由 203,000 调至 206,000，未分配仍为 0；固定工程由 159,000 调至 162,000。沿用 DEC-2026-09-12-R3"追加即抬上限"的先例，须业主书面追加确认。
- **三项未闭合（闭环前不得下单）**：①**内机容量表冲突**——业主给出的 71+45+56+28×3 合计 25.6kW、6 台，与 DEC-2026-09-07-055 定标的 21.4kW、5 台（客餐厨 10.0kW、主卧 4.5kW、父母房 2.5kW、儿童房/书房各 2.2kW）不一致；②**连接率**——200 外机约 20kW，对 25.6kW 约 1.28，处行业上限边缘；③**预算来源**——+3,000 不得默认从硬装预备金支出。
- **后续动作**：闭环时须同步 `config/hvac.yaml`（A2 outdoor/load_design）、`config/ceiling.yaml`（五台内机容量标注）与 MEP 走线（第六条内机的路由、冷凝水与检修口），按 `interior-design-iteration` 流程单开迭代目录，不塞进归档流程；`schedule/procurement.md` §01 暂记为 owner_direction_pending_verification。
- **关联文件**：`schedule/phase-1/control.yaml`、`schedule/roadmap.yaml`、`schedule/procurement.md`、`原量房台账（已于 S2-B 退场）`（#39）、`config/hvac.yaml`（待回写）
- **验证**：`verify:schedule` 通过（pools 合计 206,000 = allocated，fixed_works 162,000 = hard_finish 126,000 + hvac 36,000）；`tests/server/api.test.ts:74` 与 `tests/server/budget-api.test.ts` 的 phase_1 上限断言已由 203,000 改为 206,000，`test:server` 547 pass / 0 fail；`SCH-170-03` 通过条件同步改为 ¥206,000。
- **决策人**：业主（型号与预算方向）；容量表与连接率待厂家配置单
### DEC-2026-10-03-R5 空调逐台容量表补齐：客餐厅拆两台，第 6 台内机落在客餐厅

- **日期**：2026-10-03
- **起因**：DEC-2026-10-03-R3 只拿到"71+45+56+28×3"的裸容量表，房间归属未定，无法评估 HVAC 改造范围。业主在本轮补充：父母房为 28；再确认 56 归客餐厅。
- **选定方案**：逐台映射定版——客餐厅+开放厨房 71+56=12.7kW（**两台**）、主卧 45=4.5kW、父母房 28=2.8kW、儿童房 28=2.8kW、书房 28=2.8kW，合计 25.6kW / 6 台。相对 DEC-2026-09-07-055 的 21.4kW / 5 台：+4.2kW、+1 台，差额集中在客餐厅（+2.7kW）与三间卧室（各 +0.3~0.6kW）；**主卧 4.5kW 不变**。
- **对改造范围的影响**（这是本次补齐的关键价值）：①主卧容量不变 → `ceiling_master_ac` 950 门头盒、R7/R8 的门头盒与冷凝水路由**都不用改**；②第 6 台落在客餐厅 → 不需要新增卧室穿墙，冷媒可在客厅北缘边吊（z=4.6 既有主管）内分歧，属最小改动路径；③剩余待确认收敛为：两台内机外廓与边吊长度/净空（南侧参考梁底 2.73m）、送/回风布置、客餐厅第二路冷凝水（现有候选点 (10.0,6.1)→(10.0,0.10)）、第二电源点位与 `hvac_power_living` 回路容量、200 外机约 20kW 的连接率约 1.28（贴行业上限 1.30）与外机尺寸对西设备平台（1.6×1.55m）/临街立面的影响。
- **已知代价确认**：客餐厅 12.7kW 折合约 233W/㎡，高于项目设计基准 185W/㎡（≈10kW）；这是业主/经销商口径，须由厂家配置单或冷负荷计算书面背书，不能反推为项目设计错误。
- **关联文件**：`schedule/phase-1/control.yaml`（`QR-2026-10-03-24` dedup_rule）、`schedule/procurement.md` §01、`原量房台账（已于 S2-B 退场）` #39、`config/hvac.yaml`、`config/ceiling.yaml`、`config/mep-hvac-coordination.yaml`（待迭代）
- **决策人**：业主（容量表与房间归属）；配置单与外廓待经销商

### DEC-2026-10-03-R6 中央空调配置定版：200W 外机 + 21.6kW 六内机（supersedes DEC-2026-10-03-R5）

- **日期**：2026-10-03
- **编号说明**：原稿误用 R2（已被同日"业主全硬装询价轮次归档"占用），本 HVAC 决策改号 R6；R2/R3/R4/R5 均保留为历史事件
- **supersedes**：DEC-2026-10-03-R5（空调逐台容量表：客餐厅拆两台、第 6 台落客餐厅，25.6kW/1.28）
- **起因**：业主先后提供美的内机参数表、同小区参考报价（邦泰璟和 110 户型，2026-04-27）、4.4 万高配报价三份材料；原 DEC-2026-09-07-055 的 5 台 21.4kW/18kW 外机（连接率 1.19）无法覆盖餐厅冷量盲区，而销售新版 71+45+56+28×3=25.6kW 在 18kW 外机上连接率 1.42 超限。
- **选定方案**：
  1. **外机领航者Ⅳ MJV-200W-E01-LHIV（20kW）**；内机 71T2（客厅）+28T2（餐厅，新增）+45T2（主卧）+28T2（父母房）+22T2（儿童房）+22T2（书房）= **21.6kW，连接率 1.08**。
  2. 餐厅机位定在既有北缘边吊西端 (8.00,4.75)，同向侧送朝南，服务餐桌区；要求风口避开座位正上方。
  3. 主卧 45T2 必须带冷凝提升泵（门头盒绕行无法保证连续 1% 重力坡）；儿童房/书房维持 22 级（北向玻璃无直射 / 面积小），不为"留裕度"升档。
  4. 明确不计入：厨房空调（用开门借餐厅冷气 + 循环扇）、新风（另案）。
- **决策依据**：
  - 负荷口径：各房间同时峰值约 17kW；外机额定→高温降额（38–40℃ 约 −8~12%）→长配管降额（最远内机约 15m 正交 + 2.5m 高差）三层叠加后，18kW 净值约 15.5kW（不足）、20kW 约 16.5–17kW（覆盖）、22.4kW 约 18.5kW（富余）。
  - **外机大小主要买"同时满载总量余量"；单间能力上限由该内机额定值决定，但更大外机会改善多房同时运行能力与部分工况效率**；故不为 22.4kW 多付约 3,500，转投主卧电动西窗帘（砍 0.6–0.9kW 太阳得热，每日兑现）。
  - 交叉验证：同小区参考方案客餐厅 55㎡ 配 80 级=145W/㎡，本方案客厅 45.88㎡ 配 71 级=155W/㎡，口径同级，未超配（45.88㎡ 为客餐厅 bbox 含 1.3㎡ 凹口，仅作保守交叉验证；实际 44.58㎡，客厅区 31㎡+餐区 14㎡ 分区口径见下）。
  - 厂家参数表实测：22/28/36 机身同为 700×450×200mm，故儿童房/书房选 22 级无安装差异；22T2 低风噪音 17dB(A) 优于 28T2 的 19dB(A)。
  - **面积口径修正**：客餐厅（living_dining）**实际 44.58㎡**（polygon 实测；bbox 45.88㎡ 含 1.3㎡ 凹口）。此前 RFQ 写"客厅 45.88㎡"又另列"餐区 14㎡"属重复计量。正确口径：按气流覆盖拆两个热区——客厅区约 31㎡→71 级（229 W/㎡）、餐区约 14㎡→28 级（200 W/㎡），合计 9.9kW÷44.58㎡≈**222 W/㎡**。同小区参考方案为"负荷估 230 W/㎡、设备选 145 W/㎡"，我们取负荷口径，须经销商冷负荷计算书背书。
  - **降额链修正**：原"38–40℃ 降额 8~12% + 长配管降额 + 18kW→15.5 / 20kW→16.5–17 / 22.4→18.5"为方案级估算，无厂家修正曲线作证，不得写成设备确定性能。按经销商报价单给出的南宁设计参数（夏季室外干球 34.2℃、湿球 27.5℃）重估：18kW 外机净值约 16.5–17.5kW、20kW 约 18–18.5kW。20kW 结论不变，但差距比原估算窄。
  - **单位与归因修正**：西晒窗帘降低的是峰值得热约 0.6–0.9kW，按西晒时段约 3.5h 折合约 **2 kWh/天**（kW 是瞬时值、kWh 是能量）；起作用的是"窗帘关闭"，不是"电动"本身。
  - **外机平台硬门槛**：西设备平台 1.6×1.55m 处于玻璃幕墙体系。除能否塞下外机外，还须书面核算百叶有效通风面积、进排风净距、检修距离与热短路风险（参照美的领航者三代 180W 外机约 951×383×1333mm，200W 级更大）。"放得进去"不等于"夏天能正常排热"。
  - **状态拆分**：owner_selected（2026-10-03 业主定标配置）/ vendor_verification_pending（第二家分项报价、厂家冷负荷计算书、外机平台散热核算、厂家正式配电图、外机供电制式）/ construction_not_frozen（量房与水电交底前不施工冻结）
- **现场待确认**：① 外机位 1.6×1.55m 能否容纳 200W 外机及其供电制式（220V/380V）；② 分项报价与风口加长、超长铜管计价；③ 主卧台盆/龙头、马桶 SKU 未定，相关给排水与插座维持 site_pending。
- **current state 回写**：本决策已同步编译回 config/hvac.yaml（6 台 21.6kW / 20kW / 1.08）、config/ceiling.yaml（ac_dining @(8.00,4.75)）、config/electrical.yaml（sock_dining_ac）、config/electrical-topology.yaml（hvac_power_living 增成员、容量 ≤0.6kW）、config/mep-hvac-coordination.yaml（餐厅冷媒/冷凝水/送回风）、原量房台账 #39（已退场，未决项现由对象 blocker 承载）、schedule/procurement.md §01，消除"同一问题多个当前答案"
- **关联文件**：`docs/hvac/hvac-rfq-brief-20261003.md`（询价需求书，交第二家经销商）、`config/hvac.yaml`（本轮已回写，见 current state 回写）、同小区参考报价（.xlsx，业主提供）、`原量房台账（已于 S2-B 退场）` #39
- **决策人**：业主（选配置与预算口径）；施工尺寸待量房与厂家冷负荷软件复核

### DEC-2026-10-04-R1 中央空调定标成交：36,000 元（领航者Ⅳ 200 主机 + 6 台双出风内机）

- **日期**：2026-10-04
- **成交事实**：业主持 `docs/hvac/hvac-rfq-brief-20261003.md` 完成第二家询价并定标。签约方为南宁长旺建材家居市场美的中央空调智慧空气馆长旺家中店；合同附件（第十二条）为分项报价清单与安装收费标准，辅材一览表 27 项。
  - 外机 **美的领航者Ⅳ MJV-200W-E01-LHIV，20kW，14,124 元**（与 R6 指定一致）
  - 内机 **6 台全部为双出风内机 MJV-…/P-SS，6 台全带冷凝提升泵**；型号判读 **71T2 + 42T2 + 56T2 + 28T2×3 = 25.3kW**（**照片判读，房间映射与逐台型号以合同附图为准，核对后回写 config/hvac.yaml**）
  - 安装 1,400 元/台 × 6 = 8,400 元
  - **合计 36,000 元**（含辅材；双层百叶风口尺寸见合同附件：回风 1000×300 / 1300×300，出风 750×150 / 1000×150）。⚠️ **不含税、不含复合风管、不含风口加长**（加长 100 元/米另计）——**36,000 不是最终落地价**
  - 供电制式 **220V，业主 2026-10-04 确认**
- **与 R6 设计口径的差异**：
  1. 内机系列由「超薄轻音室内机Pro（/X-TS 或 /PX-TS）」改为**双出风内机 /P-SS**——升级项：6 台全带泵、双出风解决直吹，**可省 3D 面板费用**；
  2. 容量表由 21.6kW/1.08 变为**约 25.3kW/1.27**（连接率贴行业 1.30 上限，**第七台/厨房扩展空间关闭**）。偏大集中在餐区（56 级 5.6kW 对 14㎡ ≈400 W/㎡）与儿童房/书房（28 级对 8.4/8.3㎡ ≈334 W/㎡）。
- **业主对容量偏差的处置（2026-10-04 决定）**：先按现配置执行，不返工重报；过冷与风感用温度设定 + 风口百叶沿顶/偏移桌心来管理。
- **补充修正（同日，业主追问「换机也没省多少钱」后核实报价单）**：
  - **餐区设定温度由 27℃ 改为 26℃**：27℃ 到温快、运行短，**除湿反而更差**（南宁最热月平均相对湿度 82%），26℃ 是为除湿让一步；过冷则交给风口百叶沿顶/偏移桌心解决。
  - **「换 28 级可退差价」的判断不成立，撤回**：报价单显示 56T2 设备到手 **2,131**，28T2 为 **2,050–2,493**——二者基本同价，容量在整包里近乎白送（71T2 7.1kW 仅比 28T2 贵 35%）。36,000 为整包含价，换内机不改变总价，**不存在金钱动机**。
  - 且 **56T2 机身 900×450×200，28T2/36T2 为 700×450×200**，换机需重做餐区复合风管、开孔与帆布接法，**返工不是零成本**。
  - **最终处置：保留 56T2**。管理手段按成本重排（2026-10-04 据业主「邻居做不用加钱、有 10m 免费距离」的答复 + 本户 mep 实测量校准）：①**百叶改沿顶角度、不对人**（真免费，第一优先）；②**餐区设 26℃**（真免费；27℃ 到温快运行短，除湿反而更差）；③**出风口西移避开桌心**——⚠️ 风口加长按 100 元/米且**不在 36,000 内**（复合风管亦不含）。**（口径澄清：①③成本性质不同——①只拨百叶导叶、完全不动风管，0 元；③要加长/改向风管才计费。标准风口本就不在桌心正上方：内机 (8.00,4.75) 藏于边吊、桌心 (7.90,3.45) 距其 1.31m、餐桌北缘距风口 0.65–0.9m，风需先入房再下沉，故①大概率已够；③仅在销售风口布置图显示正对座位且百叶救不回时才做，前提是先拿到该图。）故从「免费手段」降为**条件性措施**：仅当销售按图报出的加长费 ≤1~2 百元才执行。另：业主所述「10m 免费」经核是**冷媒管**口径（同小区参考报价：主铜管 ≤10m / 支管 ≤7m），按本户 `mep-hvac-coordination.yaml` 实测主铜管 ≈9.8m（含 2.05m 立管）在额度内、仅书房支管 7.70m 超 0.7m（金额可忽略）；**风口/风管是另一套计价，不能由邻居经验类推**。
  - **选型与商务至此闭环**；仍开的口只有三项：合同房间映射回写、外机尺寸与平台散热核算、合并供电配电图与风口加长确认（见待核项）。
- **我的技术意见（供后续复盘）**：调设定只能解决"过冷"，解决不了三件事——① 直吹（56T2 循环风量 850 m³/h 对 28T2 的 500，低档风量仍高，双出风两个口朝人）；② 除湿（容量偏大 → 最小出力和运行时长不利）；③ **同开总量**（25.3kW 铭牌在多区同拉满时会让 20kW 外机饱和、每台打折，这是连接率问题，不是温度问题）。装修期内换机只补差价，是最便宜的修正窗口。
- **状态**：contract_decided（已定标成交）/ vendor_verification_pending / construction_not_frozen（量房与水电交底前所有机位、电源、冷凝水、穿墙不冻结）
- **待核项（回写 config 的前置）**：① 合同房间映射与逐台容量表；② 外机实测尺寸与 1.6×1.55m 西平台散热核算（百叶有效通风面积、进排风净距、检修距离、热短路）；③ 厂家多台内机合并供电正式配电图（供电制式 220V 已确认）；④ 风口加长是否已含在 36,000 内——**含否方向已据转录判明、原件核验未闭环（2026-10-23 回写；当日晚第三轮复审降级，本行原「已核清关闭」口径撤回）**：据 `evidence-notes.md` 对合同附件备注 2/5 的历史转录，风口加长**不含**、加长按 100 元/米另计，原文「倾向已含，需书面确认」系归档前据辅材表面积的推测，就此作废；但逐页复核归档原件确认：现存两页（p1 报价及安装清单、p2 辅材一览表）均无备注 2/5 原文，该口径目前只有转录级证据。**原件核验待办保留**（登记于 `原量房台账（已于 S2-B 退场）` #39 ⑥）：补拍合同附件备注所在页归档至 `contracts/2026-10-03/` 后才算证据闭环；补齐前含否结论按转录执行、证据等级为转录级。尚余的只是加长实际米数，待销售风口布置图核定（成本总表待核项另行登记）。
- **证据归档**：合同附件两页 → `contracts/2026-10-03/`（`QR-2026-10-03-24_中央空调_合同附件p1_20261004.jpg` / `p2_20261004.jpg`，2026-10-23 归档收口回写现行路径）；辅材与边界条款全文转录、同小区参考报价原件与各原件 sha256 登记 → `docs/design-iterations/hvac-resix-20261003/evidence/`（evidence-notes.md / reference-quote-bangtai-110-20260427.xlsx / evidence-hashes.txt）；美的内机参数表与比价报价原件已按证据退场规则删出工作树，仅存 git 历史与哈希登记
- **原件覆盖回写（2026-10-23，第三轮复审）**：归档两页只是合同附件 8 页中的 2 页（p1 报价及安装清单页、p2 辅材表页，p2 页脚 7/8）；备注 1–5 所在页未归档——本节与 evidence-notes 中凡引用「合同附件备注」处，现阶段均以历史转录为据，证据等级与待办见待核项④及 `原量房台账（已于 S2-B 退场）` #39 ⑥
- **更正（2026-10-04 归档合同附件时发现）**：初稿据辅材表明细含「复合风管」而记录为「36,000 含复合风管」，**该判断错误**。合同附件备注 2 明确：**不含复合风管费用、不含风口加长费用，加长另按 100 元/米收取**；备注 5：不含税。因此 36,000 **不是最终落地价**，实际会更高；且为「避开餐桌直吹」而西移/沿顶布置餐区出风口会拉长风管、产生加长费——签约前须让销售按图报加长与复合风管的金额上限。
- **关联文件**：`config/hvac.yaml`（A2 load_design 已补采购事实）、`schedule/procurement.md` §01、`原量房台账（已于 S2-B 退场）` #39、`docs/hvac/hvac-rfq-brief-20261003.md`、`schedule/phase-1/control.yaml`（QR-2026-10-03-24）
- **决策人**：业主（定标、容量偏差处置）；容量表与平台散热待合同与厂家资料

### DEC-2026-10-05-R1 成交内机逐房映射确认与主卧轴线修正

- **日期**：2026-10-05。
- **业主确认**：成交六台内机中，主卧为 MJV-56T2/P-SS、餐厅为 MJV-42T2/P-SS；据已归档合同六台清单与本户其余机位，客厅为 71T2/P-SS，父母房、儿童房、东南书房各为 28T2/P-SS。六台合计 25.3kW，20kW 外机连接率 1.265（显示约 1.27）。此逐房映射取代 DEC-2026-10-03-R6 的 21.6kW 房间设计配置，也更正 DEC-2026-10-04-R1 中把 56T2 推定给餐区的叙述；历史决议正文仅作当轮记录。
- **主卧轴线**：业主选机身中心 x=3.70、z=5.10，与既有送回风轴 x=3.70 对齐。归档的 56T2 900mm 机身尺寸来自 **/PX-TS** 参考系列，不能当作成交 **/P-SS** 的实测外廓；若仅按 900mm 参考宽度预演，机身 x∈[3.25,4.15]，距门头盒东界 x=4.20 约 0.05m。厂家 /P-SS 安装图、东墙完成面、检修净空未核，机位仍未施工冻结。
- **餐区外廓**：业主第一张参数图为 /PX-TS 系列、没有 42T2 行；第二张图列 **MN-42T2/P-SS 为 700×450×200mm**，合同转录则为 **MJV-42T2/P-SS**，前缀不同，尚未证实两者为同一机身。餐区旧 28T2/700mm 或 56T2/900mm 包络结论均不能直接用于成交机型；待精确型号的厂家安装图再核边吊、风口与维修空间。
- **机电边界**：六台带提升泵是成交事实，但泵后排水接法、冷凝水接入点以及内外机正式配电图尚缺，既有线路继续作为协调候选，不作为施工放线依据。
- **证据与实施记录**：`docs/design-iterations/hvac-contract-mapping-20261005/`；成交报价附件沿用 `hvac-resix-20261003/evidence/`，本轮业主参数图归档为参考图。

### DEC-2026-10-05-R2 HVAC 口径收口：x=3.70 四层落地与旧口径清除

- **日期**：2026-10-05。
- **坐标收口**：DEC-2026-10-05-R1 选定的主卧机身中心 x=3.70 此前只落到 `config/ceiling.yaml` 与 `config/hvac.yaml`。本轮推到其余四层——`config/house.yaml` 的 `condensate_pipe_ac_outlet` 锚点 3.80→3.70；`shared/render/FixtureFactory.ts` 的冷凝水横管由 0.30m 延长到 0.40m、柜内竖管中心 0.30→0.40，全链仍接到 x=4.10 墙完成面；`shared/types.ts` 该 fixture 包络 width 0.24→0.40；`app/src/render/HouseScene.ts` `inspectMasterBedroomCondensate` 的期望端点首段 3.80→3.70；`config/mep-hvac-coordination.yaml` 的 `supply-air-master`/`return-air-master` via 由 3.80/3.90 收到 3.70，与两个端子轴对齐。未移动任何机位、电气点位或墙体。
- **测试收口**：`tests/server/cli-glb-export.test.ts` 的 HVAC 实体数 16→19、端子数 10→12，并按餐厅第六台补 `indoor_dining`/`power_dining`/`branch_dining`/`supply_dining`/`return_dining`（此前该文件随第六台入图而未更新，是 `test:server` 唯一红灯）。`tests/server/shared/scene-builder.test.ts`、`app/src/render/FixtureFactory.test.ts` 的夹具同步到 3.70。
- **UI 收口**：`app/src/App.ts` 的 HVAC toast 原硬编码"一拖五"，与它自己算出的内机数（6）矛盾；改为不带台数的「空调协调已就绪：外机 n / 内机 n / 预深化路线 n」，`app/src/App.test.ts` 同步。
- **旧口径清除**：按业主要求执行删除而非标注历史。`docs/material_selection_log.md` 的「6 匹一拖五」推荐块与三种配置候选对比表整段删除，材料设备费合计随之由 74,075 更正为 81,075（中央空调 29,000→36,000）；`docs/hvac/hvac_options_analysis.md` 头部两条 21.4kW/21.6kW 盖章合并为一行现行口径，架构对比表与坑点清单保留；`docs/hvac/hvac-deepening-20260907.md` 状态行里"现行配置 21.6kW/1.08"删除（文件本身因 `decision_log` 引用而保留）；`config/facts.yaml` 删掉指向已不存在内容的风管机豁免，并把"现行型号串"守卫改为 71T2/42T2/56T2/28T2×3。`config/materials.yaml` 的 `hvac_01` 由预研候选改写为成交口径（36,000/contracted），`hvac_02` 改判 rejected；两条都受 `config/procurement.yaml` 外键约束，不能删 id。
- **新增待核**：合同附图与 CAD 的"次卧"标签数（DXF 各 3 个标注、转录"次卧×5"、空间模型三间次级卧室）此前无任何条目跟踪，新增 `原量房台账（已于 S2-B 退场）` #47，量表 46→47。
- **未做**：`docs/decision_log.md` 历史正文、`docs/design-iterations/*` 既有迭代、`docs/hvac/hvac-rfq-brief-20261003.md`（询价请求原文）均未改写，仅 `docs/hvac/hvac-rfq-brief-20261003.md` 的"一句话结论"补了一行"询价口径，非成交配置"标注。
- **发现的存量缺陷（不属本轮，未修）**：`app/src/render/HouseScene.ts` 的 `inspectMasterBedroomCondensate()` 在浏览器里返回 `ok=false`——`exportRoot` 只遍历到 3 个 `condensate-pipe-*` 零件（`mb_vanity_pvc_box` 与 `mb_vanity_pvc_wardrobe_entry` 各自产出的那几段），而同一份 config 在 CLI/Node 构建路径下有 13 个，`tests/server/shared/scene-builder.test.ts` 的十段连续性断言也全绿。用 `git stash` 回到本轮改动前的 HEAD 复测，浏览器侧同样 `ok=false`，确认与本轮 x=3.70 落地无关，是浏览器构建路径与 CLI 构建路径不一致造成的独立缺口。已记入 `hvac-caliber-sync-20261005/review-manifest.json` 的 `blocking_issues`。
- **证据与实施记录**：`docs/design-iterations/hvac-caliber-sync-20261005/`；前置 `docs/design-iterations/hvac-contract-mapping-20261005/`（本轮在其 brief 上补了 `scope_addendum`，登记渲染层与测试层文件）。

### DEC-2026-10-05-R11 客餐厅冷凝水改线：候选竖管移出客餐厅平顶区（登记数 149→154 收口）

- **日期**：2026-10-05。提案线程：业主 3D 目视发现 MEP 协调视图有冷凝水管线横穿餐厅/客厅平顶（无吊顶）区，要求先设计后施工。
- **问题**：`condensate-living` / `condensate-dining` 原路径经北缘边吊南缘 (z=5.2) 出吊顶后，沿 x=10.0 穿越客餐厅平顶（无吊顶）至 (10.0,6.1) 竖直下引——竖管段位于无吊顶区，施工只能明装/管窿，且餐厅按设计不做边吊。
- **可选方案**：①原位保留+包管管窿（否决——与"餐厅保持平顶"的既定方案冲突，平顶面上明管破坏交付效果）；②餐厅补 L 形吊顶专门走管（否决——外机平台实际位于西北角、冷媒主管已全程借道厨房铝扣板+北缘边吊，冷凝水无需新增吊顶）；③改走吊顶网络：北缘边吊→走廊吊顶→客卫开放洗漱区（选定）。
- **选定方案**：③。客厅内机 (10.30,4.75) 与餐厅内机 (8.00,4.75) 的接水盘均在客厅北缘边吊内 1% 坡正交西行（z=4.6 轴线，与冷媒主管同轴），经 w_liv_west 已删除的开放边界（走廊与客厅贯通、无墙）入走廊吊顶，正交北折进客卫开放洗漱区吊顶（z=4.3 开放边无墙，与 strong-light-gbath 同口径），共用候选竖管落 `ceiling_guest_bath` 范围 (6.70,3.70)，竖直下引至候选点。全程在吊顶网络空腔内，不穿梁、不横跨客餐厅平顶、不新增吊顶分区。候选点由 hvac.yaml `condensate_living_candidate` 同步移至 (6.70,0.10,3.70)。
- **依据**：`model-geometry.yaml` w_liv_west 删除注释（开放贯通）；客卫开放洗漱区边界注释（v_gbath_west_s/v_gbath_east_s "不纳入 guest_bath room boundary"）；`strong-light-gbath` 既有走廊→洗漱区无墙通行先例；儿童房冷凝水 `condensate-child` 已用客卫候选点的先例。冷媒主管 `refrigerant-trunk` 本来就全程在厨房铝扣板+北缘边吊内，本次不改动。
- **对契约的影响**：改线后两条路线全部落在吊顶网络分区内（北缘边吊/走廊吊顶/客卫吊顶），`c.mep_layer_below_drop_bottom` 实算 149→154（+5：两条 MEP 路线各新增走廊吊顶+客卫吊顶 hit、候选端点移入 `ceiling_guest_bath` 范围）。分区内 below 不等于外露——竖直下引段已收进客卫吊顶范围，无任何路线点位留在无吊顶区。登记数、guidance §0 prose、pending-site-data #41 同步更新为 154；**#41 的系统性分层标高裁定（升入降板空腔 2.50–3.00m 或调整降板）仍然开放**，本次不改任何分层标高。
- **验证**：`verify:mep` Exit 0、0 error（177 个 warning，含本次 +5 分区内 hit）；`verify:facts` 计数对账恢复；`test:server`/`typecheck` 见执行记录。
- **遗留**：P-SS 泵出口/扬程/允许接法、连续坡度、存水弯、立管接点与接入方式仍 pending（不默认接入现有地漏）；`refrigerant-study` 的 z[5.2,5.55] 无吊顶段（东侧墙面包管）为已登记既有项，本轮不动。

### DEC-2026-10-05-R16 客餐厅送风口升级通长隐藏式黑槽（matte_black）

- **日期**：2026-10-05。依据业主提供的参考效果图（通长黑槽线性风口 + 无主灯）。
- **决策事项**：客餐厅两台内机的送风口由标准白色双层百叶（合同附件口径 750×150/1000×150）升级为**通长隐藏式风槽、黑色内衬（matte_black 定制）**，与全屋黑色收边/磁吸轨道统一。
- **选定方案**：客厅 71T2 槽段 x[9.70,13.20]（3.5m，槽心 x=11.45）、餐厅 42T2 槽段 x[7.30,9.60]（2.3m，槽心 x=8.45），两槽相邻 0.1m 缝，视觉为一条 5.9m 通长黑线；MEP 送风支管坐标同步；`shared/types.ts`/`project-render-facts-schema.ts` 增加 `finish: 'matte_white'|'matte_black'`，`HvacGeometryBuilder` 按 finish 切换深色材质。回风口维持标准白（铰接兼检修），如需黑色边框回风格栅另议。
- **边界（不可省）**：①黑槽为定制面板，标准供货外需商家报价（报价单风口加长按 100 元/米另有口径）；②槽长/风速/噪音必须按厂家风量核算分段（71T2 双出风实际风口数待厂家图）；③叶片必须可调，避免直吹餐桌；④木工开槽精度与分段拼接（≥0.1m 缝）需与风口厂家交底；⑤不改 R11 已定的冷媒/冷凝水管线。
- **验证**：`verify:all` / `verify:mep` / `test:server` / `typecheck` 见执行记录；GLB 重导。

### DEC-2026-10-05-R18 客餐厅内机反向安装：南宅北餐分区，下出风同轴成组

- **日期**：2026-10-05。业主提供两内机反向布置设计说明。
- **决策事项**：客餐厅设备边吊（ceiling_living，x[7.2,13.4]×z[4.3,5.2]）内两台内机安装方向相反，按"三个视觉元素"组织，禁止出现四个零散风口。
- **空间判定（先核后改）**：餐桌 (7.90,3.45) 在边吊**北侧**、沙发区在南侧——边吊本身就是客餐厅分界，业主"客餐厅之间一条设备带"的构图与户型吻合。此前 R16 模型把两台水平送风都画在南立面（客厅侧），小内机服务不到餐厅且违反分区，此轮纠正。
- **选定方案**：①大内机 71T2：水平送风朝南=客厅侧立面连续百叶（有效段 x[9.70,13.20]），只负责客厅；②小内机 42T2：整机旋转 180°，水平送风朝北=餐厅侧立面连续百叶（有效段 x[7.30,9.60]），只负责餐厅；③两台第二出风口均下出风至边吊底面 (10.30/8.00, 2.50, 4.85)，同一 z=4.85 轴线、等宽 0.9m、同收口语言成组对齐；④立面百叶有效段外以同规格装饰百叶延续线条；⑤回风口移至底面两端 (12.60/7.40, 2.49, 4.62) 避让轴线，仍为铰接回检一体。两台独立温控/独立运行。
- **约束（不代厂家决定）**：①双出风两出口实际方向/旋转 180° 的接水盘与电控盒朝向/检修口以厂家安装图为准；②下出风有效面积、静压、风速按 71T2/42T2 实际风量核算，叶片可调避餐桌直吹；③风口尺寸、下出风位置、回风形式（底回/侧回）以厂家图终核；④连续百叶装饰段由厂家同规格延续；"MEP routes 78→80（+supply-air-living-bottom / +supply-air-dining-bottom），facts/指导文件同步 80。
- **验证**：`verify:all` / `verify:mep` / `test:server` / `typecheck` 见执行记录；GLB 重导。
- **未动**：R11 冷凝水改线（走廊→客卫）不受影响；冷媒主管路由不变。
- **R18 附则（同日，业主审定细节语言）**：设备带与餐厅侧交汇保持正交几何——禁止斜切/喇叭口/渐变扩宽/多层台阶；仅外露转角小半径圆角 R100（ceiling_living 增 corner_radius 0.10，与主卧门头盒同语言）；黑槽内部风道不做渐变斜口、槽端正交收口，黑色内衬贴至圆角最深处不外露石膏；餐厅平顶与吊带北立面只做一次正交交接（餐厅当前无圈吊）。

### DEC-2026-10-06-R4 中央空调方案级初步冻结（施工参数待深化）

- **日期与决策人**：2026-10-06，业主在空调方案复核及三代参数图、安装收费图归档后确认。
- **决策**：A2 美的领航者Ⅳ `MJV-200W-E01-LHIV` 20kW 一拖六、合同六台 `/P-SS` 双出风带泵内机及已确认的逐房映射，作为**方案级初步冻结**的系统走向；客餐厅由 71T2 与 42T2 分区服务的方向保留。基于目前已取得的合同、方案与图纸，未发现足以在现阶段推翻一拖六架构或逐房分配的已证硬伤。该判断不等于厂家已验证所有运行能力，也不等于施工图、机位尺寸或安装条件已冻结。
- **阶段边界**：项目尚未交房，无法提供自家梁位、平台百叶、排水接点和安装人员上门评估。交房后的机位、风口、吊顶、配管、排水和供电调整原则上属于同方案深化；不把这些尚未到期的现场输入当作现在无法确定系统走向的理由。若厂家对应型号的组合选型不成立，或现场证实外机平台无法散热/检修、关键管路无法绕行、排水无可行接点、供电条件不成立，才重开系统方案。
- **成本判断**：合同价 **¥36,000** 与当前中央空调预算池 **¥36,000**一致，落在此前 ¥33,000–37,000 询价目标区间；按已知合同口径，方案阶段成本控制方向合理。该预算池已无未分配余量，合同**不含税、复合风管和风口加长**，定制黑槽、实际配管/安装增项亦须据深化图计量；因此本决议不宣称全安装落地总价已锁在 ¥36,000 内。超池金额须列明并由业主另行裁决，不自动占用硬装预备金。
- **证据与下一关口**：合同及已归档的业主补图见 `docs/design-iterations/hvac-resix-20261003/evidence/evidence-notes.md`。补图为三代 `LHⅢ` 参数，不能代替成交四代 `LHIV` 的尺寸、电流和组合选型表；合同四代机型资料可由厂家在交房前提供。交房后以实测和安装方深化图核定施工参数。`config/hvac.yaml`、`config/ceiling.yaml`、机电/电气坐标及拓扑本轮均不因“初步冻结”改成施工确认状态。

### DEC-2026-10-07-R03 客餐厅双出风内机风口三层线语言：功能段独立 + 装饰段封闭（只改表达与节点，不动吊顶几何）

- **日期**：2026-10-07。触发：业主核对美的双出风内机结构（侧面上出风 + 底面前侧下出风 + 底面后侧回风/检修，非普通侧出风+底回风）后，要求设备带读作规整的三层水平线，消除"底面 4 块孤立矩形百叶"观感，并令两台机器的送回风各自独立、不得画成共用风道；同时保持现有吊顶几何、梁体关系、设备带位置与客餐厅空间设计不变。
- **三层线口径（设备带 ceiling_living x[7.20,13.40]×z[4.30,5.20]，底 2.50）**：
  1. **侧立面上出风层**：南立面（客厅侧）功能段 `supply_living` x[9.70,13.20] 3.5m 属 71T2；北立面（餐厅侧）功能段 `supply_dining` x[7.70,9.70] 2.0m 属 42T2（旋转 180° 朝北）；两段同标高 y=2.65、同款 matte_black linear_slot。
  2. **底面前侧下出风层**（z=4.85，y=2.50）：`supply_living_bottom` x=10.30 0.9m 属 71T2 第二出口；`supply_dining_bottom` x=8.00 0.9m 属 42T2 第二出口；同轴等宽。
  3. **底面后侧回风/检修层**（z=4.45，y=2.49）：`return_living` x=12.60 1.0m 属 71T2；`return_dining` x=7.90 0.9m 属 42T2；铰接回检一体。
  - 非功能区以 **8 个 `LD-deco-*` 封闭装饰段**（`kind: decorative_louver` / `system: decorative`）同款延续：`LD-deco-side-south` x[7.20,9.70]、`LD-deco-side-north` x[9.70,13.40]（西端 [7.20,7.70] 保持与餐厅西服务带正交交接不贴百叶）、`LD-deco-supply-west/mid/east`（z=4.85：[7.20,7.55]/[8.45,9.85]/[10.75,13.40]）、`LD-deco-return-west/mid/east`（z=4.45：[7.20,7.45]/[8.35,12.10]/[13.10,13.40]）。**背板封闭、无风道连接、不进 MEP 路线、不开滤网/检修口；两台机器送回风各自独立，不得误读为共用风道。**
- **渲染语言**：`HvacTerminal` 新增 `render_style: 'linear_slot'`（满长连续叶片、无成品外框、无状态方框；功能段保留槽内贴边状态发丝线，装饰段无任何状态线）与 `grille_height` 显式高度字段；`system` 增 `decorative`、`kind` 增 `decorative_louver`（schema 强制 decorative_louver 必须 decorative 系统 + confirmed=false + render_interior=true + render_coordination=false）。6 个功能段与 8 个装饰段全部 linear_slot，其余房间保持 panel 语言不变。
- **回风材质变更**：R16"回风暂标准白"自此按业主"三层同语言"指令改为 matte_black（可选回退：仅 finish 一字段回白，登记于 decision-brief open_questions）。
- **尺寸口径（不代厂家决定）**：合同附件（DEC-2026-10-04-R1）出风名义 750×150 / 1000×150、回风名义 1000×300 / 1300×300、通长加长 100 元/米另计——已写入各 terminal reason；模型示意回风高度 0.25 与名义 300mm 的差、段长与名义的差、双出风两出口风量分配、42T2 旋转 180° 允许性、下出风有效面积/静压、回风底回/侧回形式，全部 site_pending，以厂家安装图为约束。
- **未动**：吊顶分区（25）、标高、梁体、两台机位（x=10.30/8.00）、R18 正交语言与 R100 阳角、R11 冷凝水、R20 回风收界；MEP routes 仍 **87 条**（装饰段不挂路线）。
- **验证**：`generate:project-render-facts`  → `verify:facts`（dangling_reference 归零）/ `verify:mep` / `test:server`（cli-glb-export 计数 14→22）+ `test:app` + `typecheck`；GLB 导出 22 个 terminal 名称唯一。
- **决策人**：业主。

### DEC-2026-10-18-R01 客餐厅回风口成组候选：功能间距统一 + 厂家待核

- **日期/触发**：2026-10-18。业主明确将现有端子布置视为初版，要求按业界实践调整；随后指出单机功能口不居中会影响观感。
- **方案状态**：设计预演候选，非施工定位。依据 GB 50736-2012 第 7.4.12 条及 ASHRAE 房间气流分布指南，回风位置以避开送风射流、服务对应活动区、回风自由面积与维护条件为准，不以机组几何中心作为唯一准则；两台 MJV/P-SS 专用风量/接口图仍 site_pending。
- **候选位置**：保留下出风 `supply_dining_bottom` x=8.00 与 `supply_living_bottom` x=10.30；回风 `return_dining` 改 x=9.10、`return_living` 改 x=11.40，均 z=4.45，长度 0.90/1.00m。每个回风中心相对对应下出风中心向东 1.10m，四个功能口 x 中心形成约 1.10/1.20/1.10m 节奏；两回风对中心 x=10.25，距设备带中心 x=10.30 为 0.05m。
- **为何改**：原 return_dining x=7.90 与下出风 x=8.00 几乎同轴；原 return_living x=12.60 相对下出风 x=10.30 东偏 2.30m，单机分组不均。新候选把回风口移到对应下出风的同一侧，留出横向开口间距，四个功能口节奏更一致。餐厅回风段域改为 x[8.65,9.55]，距冷媒主管轴 x=7.45 的西向净距约 1.20m，关闭 R20 复评中“格栅西缘与主管轴相切”的遗留。
- **旧结论关系**：覆盖 DEC-2026-10-07-R03 当前回风中心 x=12.60/7.90 及其三段装饰延续范围；R18 的两台内机反向/分区、两条下出风轴线、侧送方向、独立送回风和吊顶几何全部保留。未删 R18/R20/R03 历史记录、对象或证据。
- **失效条件/待核**：如 MJV-71T2/P-SS 或 MJV-42T2/P-SS 厂家图显示回风接口/风量分配不支持候选位置，或风量、外静压、回风自由面积、噪声、滤网/接水盘/泵检修空间不合格，本候选失效并按厂家图重调。平面开口不重叠不能替代射流/短路校核。施工前由空调厂家确认并现场调试。
- **验证状态**：待同版本运行时坐标/近景与 MEP lint 复核；精确型号厂家安装图、风量和静压核算未取得。
- **决策人**：业主授权的设计预演候选；施工定位须厂家及现场复核。

### DEC-2026-10-18-R02 客餐厅底面四口整体居中：功能口组中心对齐边吊中心

- **日期/触发**：2026-10-18。业主明确要求无需等厂家图，直接把客餐厅下出风口与回风口居中调整。
- **居中基准**：客餐厅共用边吊 `ceiling_living` 的东西向范围 x[7.20,13.40]，中心 x=10.30。按四个底面功能口的 x 中心值平均定义组中心。
- **新口位**：沿 x 轴由西向东为 `supply_dining_bottom` x=8.60、`return_dining` x=9.70、`supply_living_bottom` x=10.90、`return_living` x=12.00；四口均由 R01 整体东移 0.60m，中心值平均 x=10.30。相邻中心距保持 1.10/1.20/1.10m；z 行、标高、长度、材质不变。按实际风口长度计，四口外包络 x[8.15,12.50]，中心 x=10.325，与基准仅差 0.025m。
- **装饰与 MEP 同步**：底面前侧下出风和后侧回风的封闭装饰段分别重排以补齐新功能开口间隙；不增加风口、不接装饰段风道。四条功能支路端点同步到新口位，平面转折按正交示意更新。
- **被推翻的旧结论**：R01 的功能口坐标 `8.00/9.10/10.30/11.40` 被本决议整体平移 0.60m 覆盖；保留 R01 的 1.10/1.20/1.10m 节奏与回风相对下出风错位。DEC-2026-10-07-R03 的下出风与室内机 x 轴重合关系也由本次业主指令覆盖。未删除 R01/R03/R18/R20 记录、原因或历史证据。
- **功能与视觉理由**：四个功能口作为一组居中于整条边吊，避免只将回风一排居中、供风一排仍偏西；保留均匀节奏和供回风开口间距，不把供回风叠在同一中心线上。
- **验证边界/静默失效条件**：当前只完成设计预演与模型口位更新。若送风射流截获回风、支路静压/风量/噪声不足、实际机组接口或检修空间不支持该布置，应重调；本次中心线对齐不能替代气流组织校核，施工定位仍须按现场深化。此前 MEP lint 的仓库级错误基线仍存在，需单独判读本次增量。
- **决策人**：业主。

### DEC-2026-10-19-R01 客餐厅下出风排与回风排分别居中：两行中心各对齐边吊中心

- **日期/触发**：2026-10-19。业主指出 R02 只把四口合组平均值居中，未把下出风排和回风排分别居中。
- **边吊基准**：`ceiling_living` x[7.20,13.40]，中心 x=10.30。
- **当前口位**：下出风 `supply_dining_bottom` x=8.60、`supply_living_bottom` x=12.00，行中心 x=10.30；回风 `return_dining` x=9.65、`return_living` x=10.95，行中心 x=10.30。z 行、标高、开口长度和材质不变。
- **西向东节奏**：x=8.60 / 9.65 / 10.95 / 12.00；中心距为 1.05 / 1.30 / 1.05m。功能口外包络 x[8.15,12.45]，距吊顶带两端各0.95m，左右对称。
- **推翻关系**：R02 将四口总中心 x=10.30 作为唯一居中条件；实际下出风排中心 x=9.75、回风排中心 x=10.85，分别偏西/偏东0.55m。本决议以两排各自中心都为 x=10.30 取代 R02 的口位。R02/R01/R03/R18/R20 历史原因和证据保留，未删除。
- **配套更新**：HVAC 终端、两排封闭装饰段、四条 MEP 端点和渲染 facts 同步改位；各装饰段仍封闭，不接风道。
- **失效条件**：该排布是业主指令下的预演，不是施工定位。若回风截获侧送/下送射流、自由面积/风量/静压/噪声不足、实际机组接口或滤网/接水盘/泵/电控检修条件不满足，需重调。MEP lint 仍有全仓错误及餐厅侧送风—回风的近似包络警告。
- **决策人**：业主。

### DEC-2026-10-19-R02 下出风与回风两行整体南移：南北向居中于边吊

- **日期/触发**：2026-10-19。业主指出 R03 截图中两排槽口看起来偏北，询问是否应整体向南移动。
- **南北居中基准**：`ceiling_living` z[4.30,5.55]，中心 z=4.925。R03 下出风/回风行中心为 z=4.85/4.45，行中心均值为4.65，比边吊中心偏北0.275m。
- **新位置**：保持 R03 的 x 坐标和两排各自 x 中心；下出风全排 z=5.125、回风全排 z=4.725，均向南移动0.275m（+z）。两排仍相距0.40m，行中心均值 z=4.925；功能口 x=8.60/9.65/10.95/12.00 和长度不变。
- **同步更新**：两排功能端子、六段底面封闭装饰线、MEP 端点/正交支路与渲染 facts 同步改 z；无新增风口或装饰段风道。
- **被推翻的旧结论**：R03 仅南北两排之间中心距0.40m，但把合组中心落在 z=4.65，未居中于 4.925。本决议覆盖 R03 的 z=4.85/4.45；R03 的 x 向两排中心各 x=10.30 保留。R01/R02/R03 历史口位、理由和证据均保留。
- **静默失效条件**：若吊顶实测 z 范围变化、侧送/下送射流被回风吸入、南向边吊净空不足、实际接口或滤网/接水盘/泵/电控检修不满足，应重调。当前是业主要求的设计预演，不是施工定位；R03 时餐厅侧送风—回风的0.035m近似包络警告在 R04 南移后不再命中，但实际射流仍需工程复核。
- **决策人**：业主。

### DEC-2026-10-27-R03 空调检修口预留版（业主主导式）：口位冻结、尺寸只许放大不许缩小、厂家举证业主验收

- **日期/触发**：2026-10-27。2026-10-27 全屋核查结论：六台内机全在石膏板吊顶下、设计口径原为回检一体（铰接回风格栅兼检修口、不另设面板），但书房/客房/儿童房/餐厅四台的回风口离机身 0.50–1.65m、经风管连接，够不到机身本体（电控盒、风机、接水盘、冷媒接头），机身正上方无开口；主卧回风与机身同轴基本合理、客厅服务侧未定。业主批准把预留版（业主主导式）落到 repo：口位由业主冻结，厂家辅助落地、不得反向主导。
- **口位表（全部 status: inferred，坐标为局部坐标米，y 为面板安装面）**：
  - 餐厅 `access_dining`：底口 600×600 暂定，中心 (8.00, 2.49, 4.70)，服务 ac_dining（42T2，机身 8.00, 4.75）；中心 z 由机身中心 4.75 南移 0.05，为避让 supply_dining_bottom 北缘 z=5.05、留 0.05 缝。
  - 客房 `access_study`：底口 600×600 暂定，中心 (15.05, 2.49, 5.85)，服务 ac_study（28T2，机身 15.1, 5.85；注意 ID 与功能错位：ac_study 是客房机、ac_parent 是书房机）；中心 x 由机身中心 15.1 西移 0.05，为避让 return_study 西缘 x=15.40、留 0.05 缝。
  - 儿童房 `access_child`：底口 600×600 暂定，中心 (4.25, 2.49, 4.0)，服务 ac_child（28T2，机身 4.4, 4.0）；中心 x 由机身中心 4.4 西移 0.15，为避让 return_child 西缘 x=4.60、留 0.05 缝，仍覆盖机身西段；最终口位待服务侧确认后复核。
  - 书房 `access_parent_side`：侧口 600 宽×250 高暂定，中心 (5.75, 2.65, 6.45)，南立面安装，服务 ac_parent（28T2，机身 5.5, 6.0）；中心 x 由机身中心 5.5 东移 0.25，为避让 supply_parent 东缘 x=5.40、留 0.05 缝，仍覆盖机身东段。
  - 主卧不新增口（沿用回风 return_master，机身同轴 x=3.70，仅 0.5m 格栅尺寸待厂家图核）；客厅不新增口（待服务侧 verdict，服务侧一出即补口位）。
  - 六台内机简化包络（HVAC 协调层）：位置取 ceiling.yaml ac_indoor 坐标，暂定包络 0.90（x）×0.25（y）×0.50（z）、腔内中心 y=2.65；repo 内无任何内机实测机身尺寸与服务侧数据，包络一律 inferred（琥珀色）、服务侧一律 pending（灰色/虚线语义、不编造方位），等厂家安装图终核。已确认的制冷剂配管锚点（indoor_living 等）另有其物，本条不动其状态。
- **书房底口禁令**：机身 ac_parent (5.5, 6.0) 正下方为北墙季节后台柜（x[4.20,6.00]×z[5.55,6.10]，柜顶 2.40、边吊底 2.50），底口打不开，故只设南立面侧口、不设底口，禁令写入数据注释。
- **侧口高度偏差说明**：书房边吊南立面可见高度仅 0.30m（y 2.50–2.80），600×600 面板装不下，故侧口暂定 600 宽×250 高（中心 y=2.65、上下各留 25mm 边）。若厂家服务侧布局要求更高开口，不得把侧口拉出立面，改双侧口或回风腔体 reach（须厂家书面确认），由业主确认。
- **儿童房补前确认**：机身 x=4.4 正处衣柜东缘，若实机压在衣柜上方则底口改侧口或移位；本 PR 先按底口建，注释写明待确认项，不静默定案。
- **业主四条验收标准（每口必查，缺一不可）**：① 覆盖服务侧（电控盒、风机、接水盘、冷媒接头全在口的可达范围内）；② 尺寸够换件（能换板、换风机，不只是看得见）；③ 可到达（梯子空间、无家具遮挡）；④ 可拆卸（卡扣开合、不伤吊顶）。
- **厂家交付物**：① 每台内机的安装图（含机身尺寸、服务侧方位、检修尺寸）；② 逐台符合性说明（对照四条验收标准逐项声明，附图号条款）。
- **冲突责任**：口位与厂家图冲突时，由厂家提出调整方案、业主确认后才改；业主不替厂家背方案，厂家不替业主做决定。
- **异议具体化规则**：任何一方对口位或尺寸有异议，必须具体到台、尺寸、图号条款；笼统异议（“不合理”“做不了”）不受理。
- **卡点 5 道**：① 预留冻结（本条，业主定）；② 厂家交图 + 逐台符合性说明；③ 吊顶施工方深化图/报价认领各口；④ 封板前实物核对（对照已装好的实机拍照核查，最强一关）；⑤ 交房验收（业主验）。尾款是否挂钩第 ⑤ 道由业主自定，本条不预设。
- **暂定尺寸规则**：全部口尺寸为暂定（600×600 级、侧口 600×250），待厂家安装图终核；终核只许放大、不许缩小；缩小须业主另行裁定。
- **缝型未定**：密缝 vs 2–3mm 工艺缝未定，待业主定；口的卡扣形式倾向弹簧卡扣（旋转暗锁次之、磁吸备选须加安全绳），亦未最终定稿，随缝型一并定。
- **3D 验证边界**：3D 只验几何（口位、尺寸、与风口/柜体的遮挡关系），不验人手（0.30m 腔内操作、梯子空间、拆装手感仍以卡点 ④⑤ 实物验收为准）。开 HVAC 协调层时吊顶半透明（0.22）、机身包络可见；点口开合为最小可用版（面板隐藏/复位 + 高亮服务的机身包络），无铰链动画。
- **推翻关系**：本条覆盖“六台统一回检一体、不另设面板”的旧口径中书房/客房/儿童房/餐厅四台的部分（主卧、客厅沿用旧口径）；纠正 2026-10-27 早期的“书房维修不受影响”说法（回风口只管滤网与回风箱，机身检修口本来就是缺的，柜子不挡回风不等于机身有口）。旧结论的历史记录与原因保留，未删除。
- **静默失效条件**：若厂家图给出的机身尺寸/服务侧与暂定包络/口位不符、或实机压柜/压风管，则口位必须按厂家图复核调整（只许放大、移位须业主确认）；若吊顶实测标高变化，侧口高度与腔内中心须重算。本条是设计预演与预留，不是施工定位。
- **待办 owner 与触发条件**：厂家图终核（owner：业主，触发：厂家交付安装图后）；儿童房压柜确认（owner：业主，触发：量房/厂家图任一先到）；客厅服务侧 verdict（owner：业主，触发：厂家图）；缝型与卡扣定稿（owner：业主，触发：吊顶深化前）。
- **决策人**：业主。

### DEC-2026-10-28-R03 书房酒店标准布局：机子移至回风口正上方、删侧口、立面只剩送风

- **日期/触发**：2026-10-28。业主定性书房北缘边吊南立面现状（送风槽西 + 侧检修口东 + 底面回风东，三处散着）“太丑了”，要求按酒店标准最佳实践调整；并先后纠正助手两处微观气流推论（西侧死角不成立：西侧为储物、无坐人，9.5㎡小房间扩散即混匀；直吹不成立：百叶贴顶、冷气缓降，且小房间制冷非瓶颈）。本条锚点改为主流做法本身：小房间不做大房间的气流微观分析，以美观 + 可维护性 + 业界主流为准。
- **改动（只改书房，其它房间、柜子、书桌、边吊、机型均不动）**：
  - 机子 `ac_parent`：x 5.5→6.5（门口上方，y、z 不变，仍在北缘边吊 x[4.20,7.20]×z[5.55,6.45] 内；机身暂定包络 0.90×0.25×0.50 随之东移、尺寸不动，仍 inferred、服务侧仍 pending）。
  - 送风 `supply_parent`：x 5.0→6.5（y=2.65、z=6.44 不变，与回风上下对齐；百叶贴顶方向，标准设置、不直吹人）。
  - 回风 `return_parent`：位置不动 (6.5, 2.49, 6.15)，reason 重写——现为机身正下方，铰接回风格栅兼机身检修口（回风 + 机身检修一体，酒店标准），不另设侧口；旧依据“柜子以东避让柜顶”删除（已不再是选位理由）。
  - 删侧检修口 `access_parent_side`（config/hvac.yaml 该 terminal 整条删除；3D 随数据消失，渲染无该 id 硬编码）。
  - 送风支管 `supply-air-parent`：机子 (6.5,6.0) 南向直达送风口 (6.5,6.44)，只剩南向 0.44m、无东西向段；风管变短（不是变长），旧西行折线作废。点锚模型下送风南行段与回风竖直下引段在 (6.5,6.15,2.65) 相交、报 `supply_return_overlap`（envelope_approximation warning，非 must_fix）：与主卧同类已接受项同属点锚近似——实机 0.90×0.50 机身分开送风口（南面）与回风箱（机身下方），模型把两路都锚在机子点 (6.5,6.0) 上才显形交叉；实装时送风管绕回风箱走，偏移量待厂家图 + 深化定（本条不以改几何消这条 warning，改几何需虚构机身分口坐标）。
  - 回风支管 `return-air-parent`：机子 (6.5,6.0) 南向直达回风口 (6.5,6.15)，只剩 0.15m、基本就是回风箱直连；旧经 (6.3,6.1) 的折线作废。
  - 冷凝水 `condensate-parent`：起点随同机子改到 (6.5,6.0)，落点仍 (4.95,7.5) 不变（R02 下引点保留），新路径西向 (6.5,6.0)→(5.75,6.0)、南 jog 至 (5.75,6.10)、西向至 (4.95,6.10)、南向至 (4.95,7.5) 下引（R02 经 4.28 的折线作废；南 jog 绕开 strong-light-parent 上升段（z=6.0、x 5.5–5.7、y 2.55→2.7），直线西行 z=6.0 会与其相交）；1% 坡重分布（(5.75,6.0) 处 2.6425，(5.75,6.10) 处 2.6415，(4.95,6.10) 处 2.6335，(4.95,7.5) 处 2.6195，全程 3.05m）；机子带提升泵、坡度不苛刻；边吊内段位于空腔（2.50–2.80）内、柜顶（2.40）上方，柜顶与边吊底之间仅 0.10 灰缝、管段不得落入该缝，Ø25mm 管 + 坡度 + 穿边吊南缘（z=6.45）孔位待深化复核。
  - 冷媒支管 `refrigerant-parent`：分支边吊内东延约 1.0m（(5.5,6.0)→(6.5,6.0)），东延段抬至 2.75（(5.5,6.0) 处竖向起升 0.15 后直达机子，to_height 2.75，不再下引——下引会穿过冷凝水起点高度 2.65），以避让同一 strong-light-parent 上升段；干线 x=4.85 单腿不动；穿点仍为 5.5（新机位 6.5 在门洞 d_study x[6.15,7.05] 范围内、无墙可穿，故不移穿点）；延长计价与机子接管高度待厂家深化确认。
  - 电源点 `sock_parent_ac`：随内机东移 1.0m（5.50→6.50，z 6.20 不变），仍在边吊内；无几何 power 路由对象，故无路由可改（ceiling.yaml ac_parent.power_point 指向它，其 note 声明随内机移动）。
- **依据**：酒店标准入口吊顶紧凑布局（机子 + 送风 + 回风同在门口上方，底回风铰接格栅兼检修口）——立面只剩送风一道口子（美观），底面一道回风检修格栅正对机身（可维护），且为业界主流做法（非生造口径）。送风百叶贴顶（Coandă）为标准设置，不直吹人；9.5㎡小房间制冷不依赖气流横贯，横贯/死角/直吹均属二阶效应，不作为本条判据。
- **推翻关系**：本条 supersede DEC-2026-10-27-R03 中书房侧口 600×250 的 provision（含“机身正下方为柜子、底口打不开、故只设南立面侧口”的禁令前提——机子已移至柜子以东的回风口正上方，该前提不再成立；柜子本身不动）以及旧送风西行折线、旧回风“柜子以东避让柜顶”选位理由。R03 原文一字不改；R03 其余部分（餐厅/客房/儿童房三口、卡点 5 道、只许放大规则、厂家举证）不受影响，继续有效。
- **计数变化**：HVAC 终端 26→25（删 access_parent_side 一条）；检修口 4→3（餐厅/客房/儿童房三口保留）；MEP 路线总数不变（137 条，书房 4 条只改道、不增不减）；verify:mep 对账：must_fix（errors）126→125（route_not_orthogonal 28→27：回风 return-air-parent 旧 0.15m 平面 + 0.23m 高差同段斜线经平段 + 竖段正交化消除；书房空调电源 strong-ac-parent 东移一度成斜线、补 5.5 穿点 via 后恢复正交、不增不减；其余桶内 code 不变）；warnings 276→272（route_clearance_unverified 40→35：书房送风/回风旧西行折线作废、短直连后近似净距待核点减少 5；supply_return_overlap 1→2：新增书房一对、见上条点锚说明；survey_dependent 144 不变）；§6 指导表、治理台账 review-manifest.json 与三处测试断言已同步改掉（只许删、不许增的例外是 envelope 桶内 +1 条 warning，其性质为与主卧同类已接受的点锚近似、已在台账 accept 口径内，见上条）。
- **改判不工作时的问题**：若厂家图证明机身服务侧无法从底格栅够到（服务侧朝向背离格栅、或所需开口大于回风格栅），则恢复侧口或改双侧口（沿用 R03  fallback 口径）。owner：业主；触发条件：厂家书面确认服务侧与底格栅不可达。
- **待厂家图确认的三项**：① 真机尺寸与服务侧朝向（服务侧必须朝下/朝格栅方向才够得着）；② 回风格栅尺寸（合同 1000×300 / 1300×300 档，须按机身服务面定、只许放大）；③ 冷凝提升泵扬程与冷媒延长计价。
- **决策人**：业主。
