# 06-electrical 归档分册（已被全量推翻的条目）

> 本分册由文档精简批 5（2026-10-22）从 `06-electrical.md` 分卷而来，收录已被后续 DEC 全量推翻的条目。**条目正文一字未改**，仅存放位置变化；DEC 编号与引用解析不变（`config/facts.yaml` 的 decision_files 清单已含本文件）。主卷中原位置留有指针行。

### DEC-2026-08-26-043 客厅无主灯整改收敛

- **日期**：2026-08-26
- **决策事项**：客厅主灯由遗留 pendant 点位收敛为无主灯基础照明
- **可选方案**：保留主吊灯；新增复杂吊顶；采用黑色明装轨道灯
- **选定方案**：采用 `living_track_main`，一条黑色明装轨道、5 个可调灯头，作为客厅基础光回路
- **决策依据**：依据 DEC-027 及本次业主确认；轨道沿 x 方向固定布置，覆盖客厅、茶几和通行区，避免直射电视
- **预算影响**：仅替换客厅主灯具表达，不新增电视背景墙，不增加吊顶复杂度；餐桌吊灯、电视墙灯带、走廊/玄关及其他房间灯保留
- **关联文件**：`config/electrical.yaml`、`config/render/overrides.yaml`、`shared/project-render-facts-projection.ts`、`app/src/render/InteriorLightingSystem.ts`、`scripts/blender/dress_scene.py`
- **决策人**：业主

---

### DEC-2026-10-16-R1 客厅主灯更新为浅吸顶雕塑形

- **日期**：2026-10-16。触发：业主反馈客餐厅若全用普通平盘吸顶灯，视觉重心过弱；同时不希望客厅主灯由餐桌的位置/摆向牵引。
- **已确认造型**：客厅起居区现有主灯点采用一盏浅吸顶主灯，乳白宽漫射盘作主发光面，配一条偏心缎面暖铜弧作次级轮廓；模型外包络 **1000×1000×120mm**。锚点沿用 `light_living_dome` (10.80,7.15,h=2.80)，灯位不跟餐桌。当前造型模型细节为 diffuser Ø0.92m、面厚0.03m、从顶面下挂0.06m；暖铜弧跨0.96m、向下弧垂0.035m、圆截面半径0.010m，并向南(+z)偏置0.10m。这些是造型模型参数，不是已选SKU或施工尺寸。
- **模型内审调整**：首轮同机位预演中暖铜弧偏灰、发光面相对视觉锚点偏小；保持用户确认的1m×1m×0.12m外包络，将漫射面由0.88m扩到0.92m、弧线加深至0.035m并改为更暖的低反光缎面铜。只改可见材料和内部比例，不改主灯点、桌位、回路或吊顶。
- **被本条重开的旧结论（逐条说明）**：
  1. [style-guide.md §十一](../style-guide.md)「客厅建议取消独立主吊灯，改由筒灯/射灯/灯槽/落地灯/台灯构成多层照明」的客厅主视觉口径。业主现在明确需要一件有造型的视觉锚点；本条采用浅吸顶雕塑主灯承接该需求，避免恢复大幅下垂的吊灯。原多层补光选项保留为按需方案，灯槽不再作为默认新增项。
  2. `DEC-2026-10-13-R1` 的「宽面吸顶灯」外观暂按普通 dome 渲染的表达。**只重开可见造型，不推翻技术判据**：宽面漫射、客厅一般照明约100lx、均匀度 U₀≥0.7、3000K、Ra≥90 仍保留；乳白盘用于维持大面积漫射，不能以铜弧造型替代配光核算。
- **明确未推翻的轨道灯结论**：`DEC-2026-10-13-R1` 对原集中窄束轨道方案的均匀度否决继续有效，1.95m 明装线槽由 `DEC-2026-10-13-R6` 接受的结论不变；本条不恢复轨道灯、不改吊顶和 `strong-light-living` 路由。
- **数据范围**：电气点位、安装高度、回路 `living_base`、双控绑定、MEP 终点均保持不变；只在 `config/render/lighting.yaml` 声明 dome 外形，并将渲染锚点从灯罩示意位置恢复到安装面 h=2.80，再由共享几何表达向下0.12m的灯体。浏览器与 GLB 使用同一几何生成器。
- **本次文档差异（删除/替换说明）**：`style-guide.md §十一` 中客厅「建议取消独立主吊灯」及其默认多层照明列表被改写为本条确定的浅吸顶焦点灯；筒灯、射灯、落地灯、台灯保留为按需补光，删除的是“灯槽作为默认照明层”的表述。原风格口径与 DEC-2026-10-13-R1 的窄束轨道淘汰证据均在历史 DEC 中保留。本次没有删除采购候选、页面证据、价格口径或淘汰理由；灯具 SKU 仍未选择。
- **“X 不工作时”与维护边界**：LED板或驱动故障是否能单独更换、乳白盘如何拆装、拆修是否需整灯取下，目前均**待SKU/说明书核实**。责任人：业主 + 灯具供应商；触发：SKU冻结/下单前；要求供应商说明驱动/灯板替换路径和保修责任。乳白盘积灰由业主清洁，频次按最终说明书；安装重量、固定底盘和是否需要额外加固由电工/供应商在量房与安装图阶段确认（当前尚未交房）。
- **现场/性能反转条件**：① 若候选在3000K档的光通量、配光文件不能满足全客餐厅目标，或渲染/计算显示周边明显变暗，先重选有宽面出光的灯体，不用增加灯槽掩盖；② 若量房/安装图发现梁位、空调送风或接线盒净距与1000mm包络冲突，暂停SKU冻结，按现场轴线重新对齐，不移动电气点位前不重画路由；③ 餐桌目标约150lx仍需按新布局单独核算，客厅主灯在桌面上的贡献不能凭本模型宣称达标。
- **遗留数值冲突**：`schedule/procurement.md §12` 仍同时保留 7,100–8,500lm 与按 44.58㎡×100lx÷0.48 得约9,287.5lm 的冲突；本条不删改旧算式，不把任一值伪装成已批准 SKU 指标。owner=照明设计/业主；trigger=候选选型前；先按分区与餐桌灯贡献统一算量。
- **决策人**：业主。

### DEC-2026-10-16-R4 客厅主灯收深钟形并修正外置支撑

- **日期**：2026-10-16。触发：R3同机位仰视仍以大圆盘为主；复核运行几何后发现杆端半径约0.38m，小于距灯底60mm处灯体半径约0.387m，外露吊杆实际被灯壳遮住。另有schema约束把杆端限制在上口半径内，与“外置侧撑”目标相反。
- **R4预演提案**：在约1m×1m平面包络、350mm最大总下垂和原灯位内，灯体改为上口Ø780mm、下口Ø520mm、深280mm的收深乳白钟形体；灯底仍为y=2.45m。三根暖铜杆沿壳体外侧下行，以短径向连接脚接入侧壳；单条偏心暖铜弧保留，但端脚缩至40mm并收至灯体侧下缘。浏览器与GLB仍共享一个声明式几何构造器。所有尺寸均为审图模型参数，不是SKU、承重或施工尺寸。
- **被本条推翻/替代的R3结论**：① R3“Ø900/720mm、深200mm钟形体足以解决吸顶观感”的具体比例，因R3同机位预演仍主要呈现大圆盘而撤出当前造型；② R3吊杆端点靠近灯体侧壳即可实现外露的假设，运行时证明杆端落入锥壳。R3图、配置、评审和证据保留为失败/中间记录，不删除。
- **实际视觉/光学代价**：底部发光面直径720→520mm，圆面面积减少约48%；侧面乳白面积随灯体加深而增加，但不能据此推定总光通量、照度或均匀度仍合格。客厅7,100–8,500lm与算量约9,287.5lm冲突、3000K/Ra≥90、U₀≥0.7均需按真实SKU配光复核；若不能满足，需改灯体或选更高输出的宽配光产品，不能靠渲染亮度证明。
- **明确保留**：主灯锚点`light_living_dome` (10.80,7.15,h=2.80)、`living_base`回路、双控、`strong-light-living`终点、客厅吊顶/HVAC、餐桌与餐吊配置不变；灯不由餐桌定位；总下垂不超过业主此前确认的350mm上限。
- **现场/性能反转条件**：① 若R4同机位仰视或客厅视角仍像吸顶盘，停止数值微调并重开造型语言；② 若扩大侧壳与外置支撑触及梁、风口或检修空间，先按现场净距重画灯体外形，不能移动电气点位；③ 若候选光通量/配光不能达到项目照明目标，优先换宽配光灯体/LED与驱动方案，并复算餐桌灯贡献；④ 若厂家没有对应的侧架吊点或底盘连接构造，模型支撑不构成可安装证据。
- **“X不工作时”与维护**：壳体、外置支撑、连接脚、弧架、LED板和驱动器的拆换、清洁及保修路径继续待供应商安装图/说明书；owner=业主+灯具供应商+电工；trigger=SKU冻结/安装图确认前。承重点、灯重、梁位和最低净高待量房及厂家复核。
- **实质内容/删除审计**：R4替换的是R3的上/下口尺寸、灯体深度、杆端位置/连接方式和弧脚尺寸；没有删除R3/R2/R1截图、旧配置、审查、灯具候选、价格口径、轨道灯淘汰证据、流明冲突或电气/HVAC信息。R3从“当前提案”降为中间失败证据，理由为当前画面和运行几何未兑现垂吊目标。
- **静默失效条件**：①若配置端点又落回锥形灯体内，外露支撑会再次被挡；新schema需同时约束壳体间隙和1m包络，防止出现“校验通过但杆不可见”；②若浏览器与GLB不再共用同一生成器，两个预览可能出现不同吊杆/弧形；③若真实灯罩不透光侧壁或驱动输出不足，3D外形无法代表光度；④现场梁位、风口、承重和检修仍需厂家/量房确认。
- **决策人**：业主授权继续灯具模型迭代；R4具体比例为设计审图提案，待同机位审美/功能复核，不视为业主批准商品或施工尺寸。

### DEC-2026-10-16-R12 餐厅吊灯改半吸顶并修正灯位漂移

- **日期**：2026-10-16。触发：业主问「餐厅吊灯我想换成吸顶灯，可行吗」，四选项中选择「换半吸顶（下垂10-30cm）」；随后发吊扇灯图（IMG_2665.jpg）澄清「你说的半吸灯我以为是这个」——语义对齐：半吸顶=贴顶无扇叶浅漫射罩，非风扇灯。追加两项裁定：① 餐区「风」由独立循环扇/台扇承担，不做进天花（南北通透、空调不一定开的生活方式输入）；② 桌面照度先按 150 lx 建模与询价，备 100 lx 口径，SKU 数据回来后再定。
- **R12 提案**：`light_dining_pendant` 由 (7.90,3.45)/type pendant 迁至新桌心 **(9.80,3.45)**/type **ceiling_light**（2026-10-16 餐桌东移后灯位未随动，差 1.9m 的既有漂移本轮一并修正）；外观为半吸顶：镀铬吸顶盘 Ø120×18mm + 短杆 140mm + 浅穹顶乳白漫射罩（上口 Ø520/下口 Ø470/深 120mm）+ 细金属收边，总下垂 280mm（业主 10~30cm 区间）。点位 id、`dining` 单独回路、`switch_dining` 墙控（h1.3）、拓扑成员关系均不变。路由 `strong-light-dining` 重画：西带空腔南行→北带空腔东行至桌心 x=9.80→垂直下引；z 3.0→3.45 共 0.45m 位于餐桌平顶无吊顶区，按 DEC-2026-10-13-R6 先例明装线槽（显式登记例外，非静默横穿）。
- **被本条推翻/替代的结论（铁律3）**：① **style-guide §十一「餐桌上方：细长黑色或深棕色线性吊灯」**。可推翻的理由：业主主动变更品类方向（线性吊灯→半吸顶），且灯位漂移使原「与餐桌同向的线性灯居中」构图本就失效；本条为显式改判而非静默偏离。② **灯位 (7.90,3.45)**：依据 x980 餐桌定稿（中心 (9.80,3.45)），灯必须回到桌心上方。③ 原「距桌面75cm」安装口径作废（顶装后距桌面约 1.77m）。雷士 JZSJ12474-10 线性吊灯候选（总流明/3000K 档输出未列，本就未证明 150 lx）转历史保留。
- **实际代价（不美化）**：① 顶装后灯距桌面约 **1.77m**（原吊灯 0.85m），同灯桌面照度比 ≈(0.85/1.77)²≈**0.23**——维持 150 lx 需约 4 倍输出的 SKU 或接受降标；② 选型重开（竞品研究未做，open_question）；③ 客餐厅开放区出现两盏顶装灯（客厅十头主灯 Ø1000 + 餐厅半吸顶 Ø520），以同家族配色（黑/镀铬/乳白）与尺度层级区分，避免 §十一「两三个不同风格吊灯同时出现」；④ 新增 0.45m 明装段路由，量房梁位/板底平整度 site_pending。
- **明确保留**：餐桌位置/尺寸、`dining` 回路、`switch_dining`、电气拓扑、客厅主灯 R5~R11 链全部不变；不做吊扇灯（风由独立循环扇承担）。
- **现场/性能反转条件**：① 若 SKU 数据证明顶装无法达到业主裁定照度目标，回到 100 lx 备选口径或改回短下垂吊灯（需重新对齐）；② 若量房发现明装段遇梁/板底不平，绕行或改标高，不移动灯位前不重画；③ 若业主对半吸顶造型不满意，按 §7 选项规则重开造型语言，不动点位与回路。
- **“X不工作时”与维护**：半吸顶比吊灯轻但罩体 Ø520mm 仍需核对吸顶盘底板承载；漫射罩拆装/光源/驱动器更换路径待 SKU 说明书；owner=业主+灯具供应商+电工；trigger=SKU 冻结/安装图确认前。
- **实质内容/删除审计**：R12 取代灯位坐标、type、外观、路由与 §十一 风格基准；**未删除**R1–R11（客厅主灯全链）证据、雷士吊灯询价证据、x980 餐桌定稿、照度口径或任何 MEP 记录。x980 迭代遗留问题「六人临时南移后的吊灯/地插」中，吊灯部分由本条回答（灯回桌心），地插部分仍挂原迭代。
- **静默失效条件**：① 若日后再改餐桌位置而不同步灯位，1.9m 漂移会复发——灯位与桌心无自动绑定，只有人工核对；② 顶装照度衰减是物理事实，若后人按 150 lx 惯性写结论而不核 SKU，会静默超标；③ 明装段若被后续吊顶改动吞掉而未登记，路由声明与现场不符；④ `pendant` 类型在 config 内已无在役点位，model-package-links 的 selector 已同步换 ceiling_light（同一失效模式第四次复发：wall_lamp→track_light→led_strip→pendant）。
- **决策人**：业主（方向与两项裁定）；半吸顶具体分解（0.28m 下垂、Ø520 罩、镀铬/乳白配色）为设计提案，待业主视觉接受。
