# R22-v0.5 迭代批：冷凝水柜内隐藏 + 弱电走廊轴北移（分支 mep-iter-r23）

> 业主 R22-v0.5 指令：转入实际方案迭代，禁止纯审计循环。本批为第一批配置迭代。
> **分支**：`mep-iter-r23`（自 master@f385d50 后的工作树创建）；每次修改原因/影响/回退见 §5。
> ⚠️ 工作区另有并行 HVAC 批在途（hvac-airflow-grouping / return-air-living 新位），本批 before/after
> 对比基于含其在途改动的同一工作树，差值可归因于本批；绝对计数待其落地后统一复核。

## 1. 修改内容（4 条路线 + 1 条局部）

| 路线 | 修改 | 原因 |
|---|---|---|
| condensate-living | S3/S4 竖管自客卫室中 (6.70,3.70) 改贴 w_gbath_east_open_vanity 柜内 (7.00,3.70)，末端 0.30m 以 0.10m 高接原排水点 | Task A：客卫明露立管（B2a 视觉项）改柜内隐藏；排水接点 (6.70,3.70,0.10) 未动 |
| condensate-dining | 并入同一柜内竖管（两根 φ25 并管） | 与 living 共网，同批隐藏 |
| weak-master / weak-parent / weak-gateway / weak-ap / weak-main-living | 走廊主轴 z=4.55→4.38（弱电 5 条；weak-master 西尾段 x[4.05,4.60] 保持 4.55 并加 0.17m 过渡；weak-study 经回归验证不经 x≈10.30 风管区，**不改**） | Task B：回风行 z=4.45（return-air-living 新位，管体 y2.59–2.81）与旧轴包络相交（6 warning）；新轴同时避开送风竖段 z≥4.75 与冷媒/强电 4.60 轴（平面距 0.22m） |

## 2. verify:mep 前后对比（实际几何回归）

| 指标 | before | after | 差值 |
|---|---|---|---|
| errors | 139 | **139** | 0 |
| warnings | 215 | 218 | +3（新增弱电轴 × 送/回风 dining 支管的近似包络 warning，见 §3 残留） |
| route_overlap 对集合 | 70 对 | **70 对（同一集合，零新增零消失）** | 交叉类不受移轴影响（符合预期） |
| weak × return/supply-air-living | 中心距 0.100m（弱电旧轴在回风管体投影内） | 中心距 0.122m + **已出管体投影** | 质性改善；近似 warning 仍 6 条（走廊宽度限制，见 §3） |
| condensate-living unsupported_span | 3.60m | 收窄（S3/S4 改贴墙后仅 S2 走廊中段 ~3.1m 无依托） | B2b 支撑缺口缩小 |
| route_not_orthogonal | 33 | 32 | weak-ap 支管短stub随轴自然摆正 |

**诚实声明**：本批 error 计数持平（139），**没有任何 overlap 消账**——弱电移轴解决的是
「弱电在回风管体投影内穿行」的实体占位问题与交底可解释性；交叉类 45 对按优先级留待
Z 表候选/施工深化（业主已裁定不追求归零）。

## 3. 残余风险与量房核查清单

1. **弱电轴 × 回风/送风行净距**：弱电 4.38 与回风行 4.45 中心距 0.122m，近似包络 warning 6 条——
   走廊内 x=10.30 竖向柱（送风+回风+冷媒+冷凝水四管集中下引）占据 z[4.45,5.35]，弱电轴在
   z[4.30,4.75] 区间内无可完全脱离风管包络的位置。**随回风行定版（并行批）+ 龙骨选型（#73）复判。**
2. **condensate 柜内隐藏段**：低于客卫完成面 2.65 的属性不变（板下走管，柜内隐藏）——B2a 阻塞保留；
   柜体深化时确认管位与柜体结构无冲突。
3. P-SS 泵出口/扬程（#39）、走廊梁底实测（#41）不变。
4. 量房核查清单 = pending-site-data #39/#41/#73 + 上两条。

## 4. 给施工方的关键技术交底问题

- **水电工**：①弱电走廊轴改 z=4.38 后与回风管行 4.45 的 70mm 平面净距是否可施工（管卡空间）？
  ②冷凝水柜内隐藏段（x=7.00 竖管 + 地脚横接）在开放洗漱柜内的固定方式与检修口位置？
- **木工**：③客卫铝扣板下 2.16m 竖管若走柜内，柜背板/侧板开孔与封板顺序？④走廊龙骨带（2.50–2.58）
  与强电 2.55 的实际关系（选型后回复）？
- **空调安装方**：⑤P-SS 泵出口标高/扬程与允许接驳（#39）；⑥x=10.30 四管集中下引柱的施工顺序与
  支架归口（回风/送风行为并行批次新位，需协调确认）；⑦走廊服务带梁底是否实测可免（若厂家图有梁位）？

## 5. 修改记录与回退

| 修改 | 原因 | 影响范围 | 回退方式 |
|---|---|---|---|
| condensate-living/dining S3/S4 重画 | Task A 明露立管 | 客卫隐藏段几何 + 台账 C 桶 5 对的几何底稿 | git revert 本批 commit 或 `git checkout master -- config/mep-hvac-coordination.yaml` |
| 弱电 5 条走廊轴 4.55→4.38 | Task B 回风行碰撞（含 x≈10.30） | 弱电走廊段 + 台账 A1/A2 平行分量底稿 | 同上 |
| weak-study 尝试后回退 | 移轴引入新交叉（entry-night-living-north），经回归确认其不经风管区、无需移轴 | 无残留 | 已回退（过程记录保留于分支历史） |

## 6. 设计意图

新增 [design-intent.md](./design-intent.md)：冷凝水/走廊干线/客厅西墙服务带三组的
目标/不可牺牲约束/可调参数/依赖/替代序。现场变更按此评估。

## 7. 验收对照（业主 §七）

- 路由逻辑自洽 ✓（回归零新增对）；基于已确认数据的严重硬伤 ✓（B2a 视觉项已用柜内隐藏处置，阻塞仅剩数值项）；
  重大碰撞有方案或验证路径 ✓（§3）；重要路线可溯源 ✓（design-intent + reason 注记）；
  现场数据变化可回归 ✓（lint 即回归器）；足以开展有依据的技术讨论 ✓（§4 交底问题清单）。
- 未达成本批不要求的：pending 关闭、overlap 归零、施工级节点验证。


## 8. R22-v0.5-2 追加（业主复函整改，同分支续批）

### 8.1 Task A 重做：柜内隐藏的真实遮蔽率与修正方案

构件链实查推翻了 v0.5「隐藏完成」的表述：竖管 2.2625m 中仅 1.95m 在 vanity/镜柜投影内，
**暴露 1.41m**（0.85–1.10 与 2.00–2.26 两段竖管 + 0.90m 水平段）。修正设计与排除计算见
[design-intent.md](./design-intent.md) 隐藏方案对比：**甲 镜柜通高（推荐，仅动「候选未冻结」的镜柜件，
遮蔽率 100%，余 0.33m 过渡小段）**；乙 全高包管柱（备选）；丙 泵压吊顶腔——**几何排除**
（return-air-living N-S x=10.30 体 y2.59–2.81 封死 unit 邻域西向逃逸，精确计算存档 §8.2）。
镜柜通高属视觉裁定项 → 已列入 §10 最少决策清单；裁定前不虚报隐藏完成。

### 8.2 Task B：6 条 warning 的真实几何分类

| 类别 | 判定 |
|---|---|
| 已确认实体包络相邻 | ✓ 回风行 z=4.45（config 现值）管体 y2.59–2.81 与弱电轴 4.38/y2.60（体 2.59–2.61）y 向重叠，平面距 0.07m——**实体关系，非假设** |
| 局部绕行可行性 | **已量化排除**：x=10.30 竖向柱（送风 z≥4.75 + 回风 z[4.45,4.75]）占据走廊 z[4.45,5.35]，解除近似 warning 需中心距 ≥0.14m → 弱电轴须 ≤4.352（贴走廊缘 0.05）或 ≥5.448（贴南缘 0.10 且对送风仍 0.143 贴限）——两位置均不可用 |
| 假设尺寸所致 | 部分是：warning 为 approximate（风管高 0.22 假设完整）；若回风行抬高 0.05m（并行批裁量）即消 |

结论：现案接受 6 条为已知残留（envelope_approximation warning，非阻断）；备选 = 回风行移位（并行批）
或弱电轴 4.352 贴边版（施工确认后可切）。

### 8.3 Task C：70 对分诊台账（按业主四类）

| 处置类 | 对数 | 明细 |
|---|---|---|
| 已修复（R21+R23 累计） | 5 | R21 六条路线相关对（master-door/door、A3 并行等）；R23 出管体投影（非消账，质性） |
| 明显物理不可行→已修复 | 0 | R21 批已清（master-door 过门洞、living-table 斜线等） |
| 可局部调整→本批已顺手修复 | 2 | condensate C 桶中 S3/S4 相关几何（对数不变、根因走廊段留 B2） |
| 依赖量房/厂家→保留标记 | 18 | C 坡度线 9 + D 垫层 v1 9 |
| 暂定分层普通碰撞→留待深化 | 45 | A1 16 + A2 20 + A3 14 中的交叉对（Z 表候选待 B1/B3 后回归） |

### 8.4 条件式设计卡（B1/B2/B2c，替代「等待」表述）

| 卡 | 当前假设 | 基于假设的推荐方案 | 失效条件 | 失效后备选 | 待确认数据（谁） |
|---|---|---|---|---|---|
| B1 龙骨 | 龙骨带 2.50–2.58（副+主） | 现案层值（强 2.55/弱 2.60(走廊 4.38 轴)/冷媒 2.60）不依赖龙骨即可运行 | 带顶实测 >2.56 → 未来 Z 上移版永久排除 | 平面三轴变体（强 4.72/弱 4.38 分带） | 龙骨规格/吊杆位（施工方选型+量房） |
| B2 梁底 | 梁底 2.65（inferred±0.15） | condensate 维持低走+柜内隐藏（现案，不依赖梁底） | 实测 ≥2.80 → 启用抬升版（condensate 卵举升入腔，重力段 1% 重排） | 实测确认 2.65 → 现案永久化 + B2b 支撑施工图 | 梁底标高（量房） |
| B2c 泵 | P-SS 出口 2.35±0.1、泵压出口 | 现案低走——对出口高度不敏感（1.8–2.5 间任意值仅调 S1 一段） | 实为无泵重力机型（与合同「带泵」矛盾才触发） | 重现 R5 绕不开问题（回到业主裁定） | 出口位/扬程书面资料（空调厂家） |

## 9. 质量回归（R22-v0.5-2 后）

- verify:mep：139 errors / 218 warnings（§2 表）；overlap 对集合与批前一致（70 对，零新增零消失）。
- typecheck ✓；verify:facts 1 FAIL = `hvac-airflow-centering-20261018/evidence-notes.md:18` 引用不存在的
  `DEC-2026-10-18-R22` 编号——该文件属并行 HVAC 在途批，**本批全部文件经 grep 核验不含该引用**；
  计数契约（c.mep_layer_below_drop_bottom=52 等）本批通过。
- test:server / 计数钉子已同步至合并树现值（139/218/125），并行批落地后由其再校。
