# 电气整改建议（待业主确认）— parent-room-study-swap-20261005

> 2026-10-05。范围：本轮功能互换产生的电气后果 + 起夜照明落地 + 交底前闭合清单。
> 原则：**不加预算、不开新科目、不动几何**；所有改动在未施工状态下只是配置层 declaration。
> 状态：**已实施（2026-10-05，DEC-2026-10-05-R14），全部 candidate_not_frozen**。业主勾选"都做"。
>
> **实施中的坐标系纠正**：v0 排布的床床头在**东外墙 w_east_upper**（bed_150 rotation=270，床头在局部 -z → 世界 +x），不是本稿初版假设的北墙；因此床头插座/双控/小夜灯改挂东墙 (16.40, 7.30/7.60/7.90)，`w_be_north` 上的 `sock_study_extra`（h=0.3）明确降级为低位备用、不作床头电位。

---

## 结论（四条）

| # | 议题 | 建议 | 一句话理由 |
|---|---|---|---|
| R1 | 起夜照明成路方式 | **并入现有照明回路**（客房内/客卫内 → `lighting_bedrooms_bath`；门口/客厅过渡/走廊 → `lighting_entry_base`） | 起夜灯 8–9 点共约 0.05kW、感应自控常带电，共路不影响功能；微蒸烤已确定占一条回路（21→22），再独立成路就变 23，双排箱里白多一个位 |
| R2 | 客房床头组 | **做全**：床头插座 ×2（h=0.7，北墙）+ 床头双控 + 床头小夜灯，全部并入现有两路 | 老人/客人起夜床头能开灯、能充电，是互换后最直接的功能补回；不新增回路 |
| R3 | 书房三个床头遗物 | **保留 + 改语义，不删不挪** | 删点位会动 `fact.electrical_points_count`（98）对账，挪位要重开 MEP 路由；留着零成本，且门口门垛仅 0.15m 容不下面板 |
| R4 | 起夜灯点位类型 | **新增 `night_light` 类型**（schema 枚举 + 渲染件 + 校验规则） | 现在枚举里没有低位灯类型；硬塞 `ceiling_light`/`downlight` 会污染天花相关校验，也让 3D 里看不出起夜路径 |

---

## R1 起夜照明：怎么并

| 点位 | 位置 | 并入回路 | 理由 |
|---|---|---|---|
| NP-1 客房床沿低位 | 床头北墙附近 h≈0.30 | `lighting_bedrooms_bath`（9 点 ≤0.8kW → ≤0.85kW） | 同房间 |
| NP-2 床头小夜灯 | 床头柜位 h≈0.60 | `lighting_bedrooms_bath` | 触摸+感应调光，属寝区照明 |
| NP-3 客房门外 | d_bese 门槛旁（客厅侧） h≈0.30 | `lighting_entry_base`（3 点 ≤0.3kW → ≤0.35kW） | 出门第一步 |
| NP-4 客厅过渡段 | x≈8.6–11.0、z≈5.6 h≈0.30 | `lighting_entry_base` | 路径中段 |
| NP-5 主走廊 | x≈5.7、z≈5.0 h≈0.30 | `lighting_entry_base` | 与 `light_corridor_1` 同区 |
| NP-6 客卫门口 | d_gbath 南侧 h≈0.30 | `lighting_bedrooms_bath` | 门前最后一米 |
| NP-7 客卫洗漱区 | 开放洗漱区低位（避扫地机基站） | `lighting_bedrooms_bath` | 洗手台停留位 |
| NP-8 客卫内卫 | 内卫入口/马桶位 | `lighting_bedrooms_bath` | 马桶停留位 |
| NP-9 客厅中段（待实测） | x≈9.6、z≈5.6 | `lighting_entry_base` | 标准 §4-1 要求暗区 ≤3m，NP-4 西移或补此点 |

- **回路总数：仍按 22 收口**（21 + 微蒸烤专用回路），不起夜 23。
- **修正标准 v1**：§5“回路：独立照明回路”改为“**优先并入既有照明回路；仅当明确要求故障隔离时才独立成路**”，修订理由＝箱体位数量 + 负载微不足道 + 感应自控不需开关独立。

## R2 客房床头组（B-2）

| 新增点位 | 候选坐标 | 类型/高度 | 回路 |
|---|---|---|---|
| 床头插座 A | (16.40, 7.30) `wall: w_east_upper` `wall_side: west` | socket h=0.7 | `ordinary_power_parent_child`（≈1.2→1.3kW） |
| 床头插座 B | (16.40, 7.90) 同上 | socket h=0.7 | 同上 |
| 床头双控 | (16.40, 7.60) 同墙 | switch_2way h=1.3 | `control_study_light` 由单控扩为“门+床头”双控 |
| 床头小夜灯 NP-2 | 床头柜位 | night_light h≈0.60 | `lighting_bedrooms_bath` |

- 同时**修正 `sock_study_extra` 的高度缺陷**（现 h=0.3 不能当床头电位）：保留为北墙低位备用，床头电位以上面两个 h=0.7 为准。
- **前置（量房）**：`w_be_north` 是剪力墙（inferred）且与电梯井共墙——开孔条件、是否需隔声/减振盒，量房探测后定；坐标在探测前只是候选。

## R3 书房三个遗物（只改注释，零布线改动）

| 点位 | 现状 | 新语义 |
|---|---|---|
| `sock_parent_bed_l` (4.20,6.60) | 床头插座，床已迁出 | “书房西墙备用/落地灯电位（距书桌 2.6m，为未来第二工位/客床预留）” |
| `switch_parent_bed` (4.20,6.40) | 床头双控 | “书房西墙双控（备用联）”，量房后确认是否移位到书桌位 |
| `ac_panel_parent` (4.20,6.314) | 床头线控器 | “书房墙面线控器（原床头位）；门垛仅 0.15m 容一板，位移待量房” |

## R4 新增 `night_light` 类型（要动的代码）

| 文件 | 改动 |
|---|---|
| `shared/project-render-facts-schema.ts` | 电气点位 type 枚举加 `night_light` |
| `shared/types.ts` | 同步枚举/联合类型 |
| `shared/render/SceneBuilder.ts`（或 FixtureFactory） | 低位灯渲染件：0.25–0.40m 小型盒体 + 感应标记 |
| `scripts/verify/placement/verify-furniture-placement.ts` 或 spatial | 新增规则：night_light 高度须在 0.25–0.40m、不得侵门扫掠域/家具 AABB |
| `tests/` | 相应断言更新 |

不做这一步的后果：起夜灯只能借 `ceiling_light`/`downlight` 声明，3D 里位置错、天花净空校验会被无意义触发，标准里“每个起夜灯是可评审对象”落空。

---

## 落成后的状态

| 项 | 现在 | 落成后 |
|---|---|---|
| 回路总数 | 21 | **22**（+微蒸烤；起夜不新增） |
| 点位总数 | 98 | **110**（+2 床头插座 +1 床头双控 +9 起夜灯） |
| 强电箱 | 390mm，21 路已须双排 | 双排结论不变（22 路仍双排） |
| 预算增量 | — | **¥0**（全部是配置层 declaration；灯具采购归二期，箱体双排已在 #30 结论里） |
| 门扫掠/几何 | — | 一律不动 |

## 被量房阻塞的（不得先落）

1. `w_be_north` 剪力墙探测（决定床头插座/双控能否按候选坐标开孔）；
2. 起夜路径地面完成面与门槛高差（决定 NP-3/NP-4/NP-5 的安装高度与选型）；
3. 客卫内与扫地机基站的避让实测（NP-7）；
4. `d_bese` 门洞位置口径漂移核对（影响 NP-3 落点）。

## 请你勾选

- [ ] R1 并入（建议）／ R1 独立成路（回路 23）
- [x] R2 做全（2 插座+双控+小夜灯）——已实施；**2026-10-05 R15 追加：不做嵌入式床头灯与阅读灯**，`night_guest_head` 保留为起夜小夜灯（非阅读灯），若后续要撤可改插电款插 `sock_guest_bed_r`
- [ ] R3 保留改语义（建议）／ 清理点位
- [ ] R4 新增 `night_light` 类型（建议）／ 暂借现有类型

确认后我按 R1→R4 顺序落配置 + DEC，并把起夜标准 v1 的回路规则一并修订。

---

## 实施结果（2026-10-05，DEC-2026-10-05-R14）

- 点位 98 → 110（+2 床头插座、+1 床头双控、+9 起夜 night_light）。
- 回路：lighting_bedrooms_bath ≤0.8→≤0.9kW、lighting_entry_base ≤0.3→≤0.4kW、ordinary_power_parent_child ≈1.2→≈1.3kW；总回路仍 22（+微蒸烤），起夜未新增。
- 新增类型 night_light（schema/types/3×LIGHT_TYPES/渲染件/overrides 9 条）。
- 起夜点位：NP-1 (13.40,7.60) 客房西墙、NP-2 (16.40,7.60) 东墙床头、NP-3 (13.40,6.90) 门外南侧、NP-4a (13.40,5.10) 客厅北段、NP-4b (11.00,5.60) 客厅中段（取电 site_pending）、NP-5 (7.60,5.30) 走廊口（客厅侧，走廊条带无 room）、NP-6 (5.66,3.45)、NP-7 (7.04,4.05)、NP-8 (7.04,2.95) 客卫三处。
- verify:all / test:server 609/609 / typecheck / test:app 470/470 全绿。
