# 客餐厅空调内机冷凝水受纳系统预研（业界最佳实践 × 项目约束）

- **日期**：2026-10-19（v2，经两轮独立审查修订）
- **状态**：预研稿，**未裁定**。本文不改任何 config、不替代任何 DEC；是否采用由业主拍板后另开 DEC 落地。
- **审查记录**：v1 经两轮独立只读审查（codex，分别跑完整清单），verdict 均为「不能作为六台定案基线」。v2 按审查确认项修订，删除/改写处逐条列于 §9（项目铁律 5：diff 删了什么）。
- **范围**：客餐厅两台内机（ac_living 71T2/P-SS @(10.30,4.75)、ac_dining 42T2/P-SS @(8.00,4.75)）为主；§8 附书房/儿童房；主卧、东南客房只登记方向与未闭环项。
- **输入**：`config/hvac.yaml`（A2）、`config/mep-hvac-coordination.yaml`（condensate-* 路线，route_kind=candidate）、`config/plumbing.yaml`（排水立管推断锚点）、`config/layout/overlay.yaml`（kitchen_north_bay 等）、`docs/pending-site-data.md` #6/#7/#16/#39/#41、`docs/hvac-pitfall-audit-20261011.md` v4.4。
- **方法**：先查业界规范与厂家通行做法（§1 来源），再与项目硬约束对表；结构性判断直接给，测量类未知标 site_pending 并给反转条件。

## 1. 业界最佳实践要点（含来源与可信度标注）

| # | 做法 | 口径 | 来源 / 可信度 |
|---|---|---|---|
| P1 | 接入生活排水系统时，空调冷凝水**必须间接排水**（空气间隙），水封/止回阀只是辅助、不能替代空气隔断 | 空气间隙按管径查表 | GB 55020-2021《建筑给水排水与节水通用规范》（全文强制）第 4.4.4 条第 5 款——经北京市规划自然资源部门官方审图问答第 11 问转述（ghzrzyw.beijing.gov.cn），**规范原文待核**；间隙值按 GB 50015-2019 第 4.4.14 条表 4.4.14 按管径查取。媒体流传的「统一 150mm」不是规范值，150mm 只能作本项目加严目标 |
| P2 | 水平管连续下坡，不得上弯、不得有凸起存水 | 支管宜 ≥1%、干管宜 ≥5‰ 且不应 <3‰；水平干管始端宜设扫除口 | GB 50736 口径（审查转述，原文待核）；必须区分**声明坡度**与**逐段实算坡度**（本案两条现路线均不达标，见 §2） |
| P3 | 管径按冷凝水量核算 | 每 kW 冷负荷约 0.4–0.8 kg/h（南方高湿取高值） | 行业转述口径。客餐厅 11.3kW 高值估约 9 L/h——**只是筛查估算**：不含间歇泵瞬时排量、实际内径、厂家并发流量；加入东南客房后厨房系统服务三台 14.1kW，共用受水器与下游支路容量仍待 #39，不能据此锁 φ25 |
| P4 | 全程保温防结露，按核算而非定值 | 6mm 仅 R25 客餐厅两条路线+主管有声明（`insulation_status: assumed`）；≥10mm B1 是暂估非定值 | GB 50736 绝热条文（转述）：按防结露厚度计算或按附录选用，处理穿墙/支架冷桥。外包络要重算：φ32+两侧 10mm 即 52mm，已超厨房 50mm 沉箱名义深度；室外最热月 RH 82% ≠ 柜内/吊顶设计湿度 |
| P5 | 能重力不泵；泵只用于无法连续重力处，且泵后仍要下坡 | 泵不是受纳点的替代品 | 项目审计稿 v4.4 同口径 |
| P6 | 多台带泵机汇入共用主管是厂家允许做法，但汇流处必须可清通、防互串 | 汇流三通/止回/清扫口 | 美的同类高静压 VRF 风管机手册（链接已归档于审计稿）；**该手册参数不适用于本合同 MJV-T2/P-SS**，共管须厂家按准确型号书面确认 |
| P7 | 接水盘处于风机负压段时须做存水弯；停机倒流与高水位保护要做试验 | 注水/停机倒流/溢水检查 | 美的带泵内机排水试验资料、美的 KFR-T2W 安装手册（连续下坡/防凸起/保温/泵后倒流）、Trane 排水维护说明（均已归档于审计稿）；双出风薄型机接水盘相对风机的位置**待厂家剖面（#39）** |
| P8 | 隐蔽前必须做排水试验并留证 | 机组级 + 系统级 | 项目 `acceptance.yaml` `check_hvac_drain` 只覆盖**内机注水**；系统级判据见 §7 |

## 2. 结构性判断（现在就能下的结论，含审查修正）

1. **管径/流量不是已知约束，但未排除。** 9 L/h 筛查估算说明常规口径下 φ25 不构成已知瓶颈；但间歇泵瞬时排量、三台并发（14.1kW）、共用受水器与下游支路容量均无厂家数据（#39），不能反推「管径已排除」或「可直接跳 DN40/DN50 共管」。
2. **湿区不是成本问题，是工序问题。** 客卫内卫的风险表述改为工序口径：吊顶空腔仅 150mm 且已被浴霸排风管 φ100+风机占位（duct_gbath_exhaust (6.10,2.45)）；沉箱内已有淋浴地漏、干区地漏、马桶 de110 排污、台盆墙排 DN50 穿墙；LEB（#43）无坐标但须防水前预埋。**注意**：审查指出本项目尚未施工，不得以「返工代价高」提前淘汰客卫方向——客卫保留为备选，比较口径 = 新增穿透、维护可达性、失效损失。
3. **厨房线的真实障碍是标高与构造，不是距离。** 新增几何约束：厨房北墙是实体上飘窗 `kitchen_north_bay`（包络约 x[7.20,10.80]×z[0,1.10]×y[2.12,2.83]），排水立管候选 (10.50,0.30) 就在其投影内——高位管走到立管上方会穿窗台体。「尽早下引」必须具体化为：在飘窗以南何处降点、降后如何绕柜体/灶烟区、以什么标高进入受水器；`sill_crossings` 声明不授予开孔许可。
4. **独立管不增加可用落差。** 共管 J1 段约 4mm 余量来自长度/坡度/标高窗；同路径改独立管不会自动增加落差。能改变结论的是：降点位置、降后低位通道、泵提升段、局部建筑调整。我 v1「共管 4mm 问题不存在」的表述过头，已删。
5. **#39（P-SS 泵出口标高/扬程/止回/高水位保护/是否需存水弯）是全部剖面方案的前置。** 在厂家资料到手前，任何「重力成立/不成立」只能是条件性结论。
6. **现配置两条路线坡度不达标（审查硬算实证）**：儿童房 condensate-child 水平 1.632m/落差 10mm（分段 0.909%+0%×3）；主卧 condensate-master 水平 5.1m/落差 49mm（第 4 段 0.706%、第 7 段 0% 平坡 0.2m）。主卧线必须先重画逐段标高再比选。

## 3. 候选受纳系统比较（长度均为正交折线下限，不含门头绕行/接口/保温包络）

| 受纳系统 | 平面下限 | 受纳点真实性 | 剖面 | 检修 | 结论 |
|---|---|---|---|---|---|
| 厨房排水立管 (10.50,0.30)±0.3 | 客厅 5.25m / 餐厅 7.75m（审计稿指定折线）；东南客房 10.15m 为曼哈顿下限，**复用现有穿点 (13.40,6.29) 实际约 11.03m** | 推断（#7/#16，±0.3m）；接入权限待确认 | 共管约 4mm 余量（v4.4 实算）；独立管不增加落差；**北飘窗体限制降点**；厨房沉箱仅 50mm | 厨房铝扣板可拆≠柜内受纳器可维护 | 首选，待 #39/#7 闭环+降点具体化 |
| 客卫（现 R25 落点 (6.70,3.70)，干区洗漱柜内） | 经走廊吊顶网络 | 落点不是受纳点；接法待定（禁接地漏） | 走廊梁带显式残留（R5）；不新增穿墙 | 柜内+铝扣板可拆 | 备选；维持现方案落点，不深入湿区沉箱 |
| 阳台排水立管 (6.50,1.50)±0.3 | 客厅 7.05m / 餐厅 4.75m | 推断（#51） | 需穿客餐厅平顶无吊顶区或新增吊顶 | 一般 | 次选 |

## 4. 推荐设计基线（供业主裁定，非冻结）

1. **受纳系统**：首选厨房排水立管；备选客卫干区（维持 R25 落点）；阳台殿后。任选都必须落到「可识别的实物名称+接口位置」（审计稿 §3 口径），推断锚点不是接口。
2. **拓扑**：各台独立 φ25/φ32 支管，不共管。收益限于：支管级故障隔离、清通独立。**不隔离**：共用受水器、下游支路、立管堵塞。共管与否（含 DN40/DN50 主管+可拆清扫口）待厂家按准确型号书面确认（P6）。
3. **厨房线走向**：北缘边吊 z=4.6 轴线→餐厅北服务带→门厅吊顶→过餐厨推拉门上口（套管；**两台独立管 = 两个穿越位置，不是一个套管**）→厨房铝扣板吊顶→**在 kitchen_north_bay 飘窗以南定降点**→降后绕柜体/灶烟区→受水器。降点与实际烟管（duct_kitchen_exhaust (10.60,1.50)）、灶/烟机 (10.50,1.50)、水槽柜（排水/RO/抽屉）同剖面确定，不交给现场自由选择。
4. **接入构造（P1，前提性）**：**间接排水受水器**——排水管口→空气间隙（按 GB 50015-2019 表 4.4.14 按管径查取，150mm 可作项目加严值）→受水器溢流边缘→水封→获准支路。水封/止回是辅助。禁止直插立管、禁止共用其他器具存水弯、禁止接地漏/马桶排污/洗衣机专用排水/二次排水。
5. **坡度（P2）**：支管 ≥1%、干管宜 ≥5‰（不应 <3‰）、全程无上弯无凸起；竖直段不计坡长；转弯用适用弯头（不拿三通泛称）；逐段标注坡度并实算，不满足就重画，不拿声明值当实际值。
6. **保温（P4）**：按防结露核算定厚（6mm assumed 与暂估 10mm 都待核），重算外包络（含穿墙/支架冷桥）对门头、梁带、厨房 150mm 空腔、Y 节点的净空影响。
7. **泵与失效（详见 §5）**：厂家提供接水盘/出水口剖面、待机余水、止回做法、浮子高水位保护；远端受纳系统独立设防（受水器堵塞时机内浮子无感）。

## 5. "X 不工作时"清单（按项目铁律 1，随 DEC 一并落 pending）

- **待机/停机**：分段标出哪段保水（提升段、止回阀上游、接点水封）、哪段应自空（重力段），不用「全程无上弯」一句带过；泵后回落水去向按厂家剖面定。
- **停机倒流**：止回失效首先是提升段存水回落；止回阀不承担生活排水隔气功能；存在正确空气隔断时，不把「污水倒灌接水盘」写成正常拓扑的必然后果。
- **泵/浮子故障**：接水盘溢水发生在内机处（客厅边吊），与排水路线无关——但这只是故障谱系的一支。
- **受水器堵塞而泵正常**：机内浮子**完全无感**，水从受水器/隐蔽段/柜内失出——远端受纳系统必须独立设防（高水位报警、溢流导流、可视检查口），这是本轮审查最重要的新增失效模式。
- **接头脱开/清扫口漏水**：失水点在柜内或隐蔽管段，不是「一定漏在内机」。
- **维护**：受水器水封有非制冷季干涸、清扫后未补水、排水压力扰动三种失效；须定检查入口、补水办法、负责人、触发条件（官方运行指引要求检查凝结水 U 形管水封、缺水补水——不据此编造固定周期）；清接水盘/滤网走回检一体格栅；清管路径=可拆铝扣板/柜内清扫口，不得拆顶；维护责任写入合同并落到人。

## 6. 现场反转条件与 owner

| 项 | owner | 反转条件 |
|---|---|---|
| 厨房立管实测位/管径/接入权限（#7/#16） | 业主/量房 | 偏离 ±0.3m 或不可接 → 回落客卫备选 |
| P-SS 厂家剖面：出水口标高/扬程/止回/高水位/存水弯需求（#39） | 经销商/业主 | 厂家不允许独立管、或出水口标高/扬程不支持选定降点 → 重画剖面或改受纳系统 |
| 厨房北飘窗体与降点/烟道/灶/柜同剖面（kitchen_north_bay 包络） | 设计/施工方/量房 | 无可行降点或穿窗台体 → 厨房线出局 |
| 分层标高与梁底（#41 归口） | 设计/施工方 | 实测梁底不支持 2.75/2.70 分区 → 全案标高重做 |
| 门头上口穿越（餐厨推拉门、客房门头）与物业许可 | 业主/物业 | 不允许过门头 → 对应线出局 |
| 客卫 LEB（#43）箱位与防水工序 | 业主/施工方 | LEB 与受水器/清扫口/柜体无法共存 → 客卫落点重排 |

## 7. 系统级验收判据（check_hvac_drain 只覆盖内机注水，必须扩展）

| 场景 | 必须记录的通过判据 |
|---|---|
| 六台分别运行、同受纳系统并发泵排 | 全路径无渗漏；受水器无溅水/满溢；排出口不被淹没；空气间隙保持 |
| 单机停机其余运行、整组断电 | 无跨机回流；回落水不造成接水盘溢出；排空与残水量符合厂家要求 |
| 按厂家方法模拟泵故障/高水位 | 保护在外溢前动作；记录停什么、是否报警、恢复条件 |
| 单支管堵塞、受水器出口堵塞分别模拟 | 水不排入柜板/电气/隐蔽结构；验证安全导流或停机措施，不假定机内浮子能发现远端满溢 |
| 受水器接入支路的正常其他用水工况 | 无倒灌、无水封异常波动、不破坏空气间隙 |
| 实际维护操作 | 能开清扫口、拆洗受水器与水封、清盘、拆泵；不以「有检修口」代替实操 |
| 冷运行与最终柜体安装后 | 查接头/支架/穿墙结露；复验坡度、检修可达性、托盘与报警 |

空调、水电、柜体施工方共同签认系统结果；穿防水处做防水工序交接；覆盖封板前与最终包覆后两个状态。

## 8. 附：书房与儿童房（2026-10-19 追问补登，经审查修订）

- **儿童房** ac_child 28T2 @(4.40,4.00)：现 `condensate-child` 候选就是客卫方向（穿 `w_gbath_west_open_vanity` 至干区 (5.60,3.60)），路线可保留。必修：① 坡度——分段 0.909%+0%×3，需逐段分配（总落差按 1.632m×1% ≈ 16.3mm）；② 末段——(5.60,3.60) 到客卫立管 (5.80,2.40) 正交下限 **1.40m**（v1 写 1.1–1.3m 有误，已改），且在 x=5.80 穿 `w_gbath_south` 正落在客卫门洞 x[5.70,6.40] 水平范围内；台盆墙排穿点 x=6.90 在门洞东侧，不能证明西侧可低位穿墙——西门垛/门槛下/其他绕行须分别核墙厚（**本户墙厚无权威字段，#27 是邻户参考，v1「100mm 隔墙非剪力墙」表述已删**）、套管、结构与防水。③ 落点距干湿地材边界 z=3.55 仅约 50mm，门槛/防水反坎/套管剖面须与 LEB、柜体同一工序冻结。
- **书房** ac_parent 28T2 @(5.50,6.00)：现候选 (4.20,7.50) 墙外无已知排水设施，判为死候选，应废。建议改审计稿 v4.4 北向客卫线：(5.50,6.00)→(5.50,4.50)→(5.70,4.50)→(5.70,3.70)，约 2.50m，走书房北缘边吊→走廊→客卫干区，避开走廊参考梁带，只新增一次穿 `w_st_north` 实体段 (5.50,5.55)（与 strong-ac-parent 同穿孔带，套管/墙材/分组待核）；剖面须抬进 2.70–2.75 窗（现 2.65 低于客卫铝扣板区 ≥2.70 要求），待 #39。
- **共同前提**（与 §4 同口径）：只接干区落点；末段按间接排水构造接入（不埋埋三通）；客卫干区落点/管窿/清扫口统一规划（儿童房+书房两路，若客餐厅备选线保留则四路），禁止封闭吊顶内不可拆暗三通；客卫立管 (5.80,2.40)±0.3（#6）未实测前不放线。
- **与厨房线的联动判断**：若客餐厅+东南客房走厨房线成立，客卫只服务两台 2.8kW 小机（峰值各约 1.1–2.2 L/h），接入压力显著小于四路共用局面——这是厨房线成立的附带收益，也是「客卫留给两间小房」的分工依据。

## 9. v2 修订记录（审查确认项；删了什么、为什么）

审查来源：两轮 codex 只读审查（2026-10-19，分别完整跑清单）；官方来源交叉核验：北京市规划自然资源部门审图问答（援引 GB 55020-2021 4.4.4-5）、GB 50015-2019 4.4.14/表 4.4.14 口径。

1. **删**「争取空气间隙 ≥150mm」与水封的**可替代表述** → 改 P1 为前提性间接排水（水封为辅助）。原因：官方审图口径援引全文强制规范；150mm 非规范统值（按表 4.4.14 按管径查取），降级为项目加严值。
2. **删**「共管 4mm 余量问题不存在」→ 改「独立管不增加落差，改变结论的是降点/低位通道/泵段/局部调整」。原因：审查指出同路径换拓扑不改标高窗；v1 把拓扑当成了落差解。
3. **删**「湿区三层满载/返工代价最高」的成本式论证 → 改工序式约束 + 「未施工不得以返工成本提前淘汰客卫」。原因：项目铁律禁止以「拆改贵」否决；湿区风险应表述为空腔/沉箱/防水工序约束。
4. **改**「管径流量非约束」为「非已知约束但未排除」。原因：9 L/h 是筛查估算，未含间歇泵瞬时排量与三台并发。
5. **改**儿童房末段 1.1–1.3m → **1.40m**，并补门洞 x[5.70,6.40] 穿墙难题；**删**「100mm 隔墙非剪力墙」表述。原因：几何重算与门洞定义；墙厚无本户权威字段。
6. **改**东南客房 10.15m → 标注为曼哈顿下限，复用现有穿点实际约 11.03m。原因：现有穿点 (13.40,6.29) 与下限路径穿点 (13.40,5.85) 不同。
7. **增**厨房北飘窗体（kitchen_north_bay）对降点的硬约束；增「两台独立管 = 两个穿越位置，不是一个套管」。
8. **增** §7 系统级验收七场景表；**改** §5 泵三态（止回失效=提升段回落；受水器堵+浮子无感为最重要新增失效模式；维护闭环到入口/补水/owner/触发）。
9. **改**保温口径（6mm 仅 R25 有声明；10mm 为暂估；外包络 52mm>50mm 名义沉箱）；**改**坡度口径为 GB 50736（宜 ≥5‰/不应 <3‰+始端扫除口）并区分声明/实算。
10. **主卧候选清理**：撤「干区地漏接法」（触犯禁接地漏硬约束）；台盆墙排支路 `drain-mbath-vanity-to-riser` 不能当作已成立通道借用（末段近平坡、立管推断点在主卫圆弧幕墙切角外侧，verify:mep 已报 suppressed_wall_crossing）。

## 10. 业主裁定与红→绿门禁（2026-10-19）

**业主裁定**：① 初版基线稿暂不落（先这样）；② 接受当前 verify 红态为**临时基线**；③ **硬门禁：量房日 + #39 厂家资料回来后，verify 必须全绿，否则不拉通各方（空调厂家/水电/防水/瓦工/柜体/业主/物业）落地方案**——各方拿不到可执行依据，开会也落不了地。

**当前红态基线（2026-10-19 实跑登记）**：
- `verify:mep` **exit 1，149 ERROR**（must_fix_before_briefing 桶），另 survey_dependent 110 warning、envelope_approximation 128 warning；
- 其中 **11 个 ERROR = `gravity_slope_below_design_target`**：condensate-master 第 4 段 0.71%、第 7 段 0.00%；condensate-child 第 1 段 0.91%、第 2/3/4 段 0.00%——**机器与两轮独立审查结论一致**，坡度问题不是审查意见而是已报 error；
- `verify:facts` OK（101 warning）。
- ⚠️ 149 里只有 11 个属冷凝水；其余 138 是历史存量（送回风/强电 overlap、家具碰撞、非正交等）。**“量房后必须绿”= 整桶 149 归零，不只是空调部分**——此点已向业主明示。

**红→绿关闭清单（量房后执行）**：
1. 坡度：condensate-master / condensate-child 逐段重画 ≥1%，11 个 error 归零；
2. 拓扑落 config：v1 若采纳（独立管 + 间接排水受水器），书房废 (4.20,7.50) 改北向线、R25 共管拓扑按裁定重画、末端从“候选坐标”改为“受水器实物”——新增/改动路线必须过一次 lint（正交、penetration 声明、标高窗、外包络）；
3. 四处立管实测回填（#6/#7/#16/#51）：anchor 升 measured、删 uncertainty_m，dependent routes 随之重画；
4. survey_dependent 110 项按实测逐条消（penetration_door_clearance / suppressed_wall_crossing / route_insulation_unverified 等）；
5. `acceptance.yaml` 扩 §7 七场景系统级判据 + `schedule/phase-1/checklist.md` 同步；
6. 全绿定义：`verify:mep` exit 0 + `verify:facts` OK + `npm run verify:all`（历史口径 17/17）+ `test:server` / `typecheck` 绿。
