# 中央空调询价需求书（美的多联机一拖六）· 2026-10-03

> **用途**：交第二家（及后续）经销商按本口径分项报价。
> **状态**：owner_selected（业主已定标，DEC-2026-10-03-R6）/ vendor_verification_pending（本询价待你方验证）/ construction_not_frozen（量房与水电交底前不冻结）。本文件是**采购输入**，采购结论与执行状态仍以 `schedule/procurement.md` 为唯一入口。
> **关联**：`docs/hvac-deepening-20260907.md`（负荷口径）、`config/hvac.yaml`（A2 `load_design`，本轮后同步）、同小区参考报价《邦泰璟和110户型-美的中央空调+风管机配置报价表260427.xlsx》。
> **一句话结论**：外机 **领航者Ⅳ MJV-200W-E01-LHIV（20kW）** + 6 台内机 21.6kW，连接率 **1.08**，目标总价 **33,000–37,000 元（含安装辅材、不含税）**。

---

## 一、项目硬约束（不满足即不用报价）

| # | 约束 | 数值 / 说明 |
|---|---|---|
| 1 | 外机位 | 西平台净 **1.6m × 1.55m**（待复尺），需另留回风与检修空间；平台为玻璃幕墙封闭 |
| 2 | 外机位供电 | 开发商预留，**制式待确认（220V 单相 / 380V 三相）——请先声明你的外机用哪种电** |
| 3 | 室内净高 | 2.80m；主卧空调门头盒下沿 2.50m；厨房铝扣板吊顶 2.55m |
| 4 | 设计参数（南宁，GB50736） | 夏季室外干球 34.2℃/湿球 27.5℃/最热月平均相对湿度 82%；室内 24–28℃、湿度 40–65%、风速 ≤0.3m/s；冬季室外干球 7℃ |
| 5 | 外机平台散热 | 平台处玻璃幕墙体系，须书面核算百叶有效通风面积、进排风净距、检修距离与热短路风险（参照领航者三代 180W 外机约 951×383×1333mm，200W 级更大，平台仅 1.6×1.55m） |
| 6 | 沉箱 | 两卫 300/330mm；厨房/生活阳台/入户花园 50mm（同层排水） |
| 7 | 玻璃幕墙 | 南/西/北立面及飘窗段**禁止打孔、挂载、开槽**（项目铁律） |
| 8 | 施工状态 | 尚未交房，允许吊顶与机电设计优化；**不得以"已施工/拆改贵"为由否决方案** |
| 9 | 城市 | 南宁（夏热冬暖），制冷为主，基本无采暖需求 |

---

## 二、房间、我们选的内机、负荷口径（供你核，不接受"每面墙两个"式拍配）

| 房间 | 面积 | 我们选内机 | 我们估峰值负荷 | 依据 |
|---|---|---|---|---|
| 客餐厅整体（living_dining） | **44.58㎡** | 71T2（客厅区）+ 28T2（餐区）合计 9.9kW | ~10.0kW（客厅区 ~7.5 + 餐区 ~2.5） | 客厅区约 31㎡→229 W/㎡、餐区约 14㎡→200 W/㎡；同小区参考方案"负荷估 230 W/㎡、设备选 145 W/㎡"，我们取负荷口径 |
| 餐区（客餐厅内的热区） | **约 14㎡** | MJV-28T2 / 2.8kW（气流覆盖分区，非独立房间） | ~2.5kW | **全屋冷量盲区**（原一台 10kW 吹不到），必须独立一台 |
| 主卧（寝区） | 17.9㎡ | **MJV-45T2 / 4.5kW** | ~4.0–4.9kW | 251 W/㎡：西向飘窗约 2.5㎡ + 南向环幕飘窗约 3.2㎡，**16:00–19:30 西晒最强（峰值得热 0.6–0.9kW，按西晒时段约 3.5h 折合约 2 kWh/天）** |
| 父母房 | 12.75㎡ | **MJV-28T2 / 2.8kW** | ~2.5kW | 219 W/㎡，南向飘窗 2.1㎡，上午至正午受晒；两位老人常住 |
| 儿童房 | 8.39㎡ | **MJV-22T2 / 2.2kW** | ~1.6kW | 262 W/㎡ 已偏裕；**仅北向玻璃，全年无直射太阳** |
| 书房 | 8.35㎡ + 电脑 | **MJV-22T2 / 2.2kW** | ~1.8kW | 含电脑 300–500W 后仍有余量 |
| **合计** | — | **21.6kW / 6 台** | 同时峰值 ~17kW | 各室峰值不同时发生；客餐厅整体与餐区两行不重复累加（9.9kW 已含餐区 28T2） |

> 客餐厅总面积 **44.58㎡**（bbox 45.88㎡ 含 1.3㎡ 凹口；旧口径把餐厅面积重复计量过一次）。按气流覆盖拆两个热区：**客厅区约 31㎡ → 71 级（229 W/㎡）**、**餐区约 14㎡ → 28 级（200 W/㎡）**，合计 9.9kW ≈ **222 W/㎡**。同小区参考方案为"负荷估 230 W/㎡、设备选 145 W/㎡"；我们取负荷口径，须你方冷负荷计算书背书。

**机位（协调值，施工图阶段复核）**：客厅 `(10.30, 4.75)` 藏于北缘边吊；**新增餐厅 `(8.00, 4.75)`，同一条边吊西端，侧送朝南**（要求风口避开餐桌正上方，或改沿顶送风）；主卧藏于既有门头盒；其余三间随既有边吊。

---

## 三、指定配置（改动请书面说明理由与差价）

- **外机**：美的领航者Ⅳ `MJV-200W-E01-LHIV`，20kW，1 台。
  - 你若报 **180W（18kW）**：连接率 1.20。按本单设计参数（南宁夏季室外干球 34.2℃）估算，18kW 外机净值约 16.5–17.5kW，与我们约 17kW 的同时峰值基本持平、**没有裕度**；38–40℃ 极端天与最远内机约 15m 正交 + 2.5m 高差的长配管还会再打折。→ 请提供厂家修正曲线与配管资料说明如何弥补，否则视为不满足。
  - ⚠️ 以上降额为**方案级估算，无厂家修正曲线作证**，不作为设备确定性能；请以你方正式数据替换。
  - 你若报 **224W（22.4kW）**：请列差价（已知同系列报价 19,499 vs 180W 13,674）。我们评估：约 +3,500 买的是"38℃ 六间全开"与"三五年后加第七台"两个假设场景，**我们当前不为它付费**；如你能给出不可拒绝的理由（如 200W 你无货/需换平台），再议。
- **内机**：超薄轻音室内机Pro，`MJV-xxT2/PX-TS`（带提升泵）或 `/X-TS`（不带泵）：
  - 71T2 ×1、28T2 ×2（餐厅 + 父母房）、45T2 ×1、22T2 ×2（儿童房 + 书房）
  - **主卧必须带冷凝提升泵**：门头盒内冷凝水需绕行衣柜顶再穿墙，连续 1% 重力坡可能凑不出。
  - **客餐厅双出风内机（/P-SS）或 3D 面板列为可选项、单独报价**：我们只在客餐厅/主卧考虑用它解决"不直吹"，不整屋使用。
- **连接率**：21.6 ÷ 20 = **1.08**，常规分区同时运行能力裕度较充足；极端六机同时满负荷仍受外机总能力、室外温度与配管修正影响，具体以你方修正曲线与配管资料为准。
- **不在配置内的**：厨房空调（不配）、新风（另案）、地暖（南宁不需要）。其中**餐厅机主要价值是解决餐区冷量盲区与改善客餐厅空气组织，缓解厨房门口与餐区热感，不覆盖厨房内部；炒菜时厨房内部不会像装了厨房空调那样凉。厨房仍靠开门借冷 + 循环扇缓解**。

---

## 四、必须分项报价（不接受"一价全包 / 落地价"一句话）

| 项 | 必须写明 |
|---|---|
| 外机 | 完整型号（含系列、有无后缀）、台数、单价、**电源制式 220V/380V**、**外形尺寸图**（核 1.6×1.55m 外机位）、**外形尺寸与平台散热核算** |
| 内机 | 逐台型号、带泵/不带泵、数量、单价 |
| 安装人工 | 按台计价（同小区参考价为 1,500 元/台） |
| 铜管与保温 | 品牌、规格、主/支管各多少米、单价、**超出主铜管 10m / 支铜管 7m 部分怎么计**（我们最远内机约 15m 正交 + 2.5m 高差，必然超） |
| 冷凝水管 | 品牌、规格、单价 |
| 风口 | 标准出/回风口尺寸与数量、侧送下回做法、**加长费用（元/米）**、复合风管是否可用 |
| 信号线 / 制冷剂 / 外机支架 / 吊杆 / 帆布软接 / 辅材 | 品牌规格与单价 |
| 可选项 | 3D 面板单价、双出风内机单价 |
| 商务 | 是否含税、整机质保年限、报价有效期 |

**参考锚点（同小区美的正式报价 2026-04-27，用于判断你的价是否离谱）**：外机 `MJV-180W-E01-LHIV` **13,674**；`MJV-28T2/X-TS` **1,754.73**；`56T2` 2,024.23；`80T2` 2,601.73；安装人工 1,500/台。

---

## 五、业主自理项（**不要报价，也不要漏**）

1. **空调电源线**：我们敷设至各设备位并在电箱预留空开。强电回路我们已规划完成——**6 台内机合并为 2 路（客餐厅一路、卧室书房一路，均 C16A + 30mA 漏保）**。多台室内机合并供电是否允许、以及分组与保护要求，请提供厂家正式配电图；我方已规划强电回路（空调内机合并为 2 路，均 C16A+30mA 漏保），最终以你方配电图为准。
2. **线控器开槽与 86 底盒**：我们负责。需要 **6 个线控器底盒 + 信号线管位**（含餐厅新增那台），请给出每个线控器的推荐位置与开孔尺寸。
3. **风口加长、复合风管**：按实际计量另计，但你需先给单价。

---

## 六、必须附的技术资料（缺任一即视为无效报价）

1. 分房间冷负荷计算书（每区面积、围护、人数、冷量）。
2. 外机铭牌参数、**220V/380V 制式**、外形尺寸图（用于核对外机位与检修空间）。
3. 内外机配比（连接率）计算过程。
4. 分歧器数量与型号、冷媒管长/高差图、**是否需追加冷媒及追加量**。
5. 各内机噪音 dB(A) 低风/强风两档，并注明是实验室值（厂家参数表已注明实际因安装环境而异）。
6. 保修条款、售后响应、是否含一次免费清洗。
7. 餐厅内机风口布置图（**这是重点：需证明不直吹餐桌座位上的人**）。

---

## 七、谈判红线（出现任一条，直接结束询价）

- 只给"一价全包 / 落地价"，拒绝分项。
- 外机型号不写完整（不写系列、不写电源制式、不写容量）。
- 拿不出分房间冷负荷计算书，却把 8.4㎡ 的儿童房配 2.8kW、或给餐厅配 5.6kW。
- 用"大 3 匹""一价全包含Everything"等话术替代型号与单价。
- 拒绝对风口加长、超长铜管报价，或说"到时候再说"。

---

## 八、现场反转条件（这些事实出现，我们改方案）

| 事实 | 我们改为什么 |
|---|---|
| 外机位放不下 200W 外机，或外机位只有 220V 而 200W 需 380V | 回落到 **180W 领航者Ⅳ + 本套内机（连接率 1.20）**，同时**必须**落实主卧电动西窗帘（西晒时段峰值削减约 0.6–0.9kW，按约 3.5h 折合约 2 kWh/天；起作用的是窗帘关闭，不是电动） |
| 超长铜管/追加冷媒费用过高 | 要求重新配管或重谈；必要时复核最远内机（书房）机位 |
| 主卧台盆/龙头、马桶 SKU 仍未定 | 主卧空调与给排水点位维持 `site_pending`，不提前开槽 |

---

## 九、我们不在意 / 我们很在意

- **不在意**：匹数话术、赠品、套餐名、"一价全包"。
- **很在意**：外机型号与电源制式、内机是否贴负荷、连接率、是否带泵、分项单价、风口加长怎么算、风口图。

> **方案状态**：owner_selected（业主已定标）/ vendor_verification_pending（本询价待你方验证）/ construction_not_frozen（量房与水电交底前不冻结）。

> 本文件技术口径与 `config/hvac.yaml` 的差异，已在 DEC-2026-10-03-R6 中同步落盘；落盘前以本文件为准。
