# 中央空调安装前核对稿：现状、排水基线与现场交底

**版本**：v4.4 实勘排水维护与单双出风核对稿（2026-10-12）

**状态**：方案复核稿；须在交房量房、厂家资料和现场排水点核实后，才能转成施工深化图。  
**目的**：安装人员上门前，逐台核对合同设备、机位、风口、排水受纳点、供电和检修条件。首要目标是降低漏水、返味、拆顶和日后维护风险；无泵只是当重力路线短、可靠、可检修时采用的手段。

**先给安装方的初稿结论**：保留 20kW 一拖六作为合同基线；设备方案已签约、业主目前只付定金，先向门店核实六台内机是否排产/锁货及变更条款。客厅、餐厅和东南客房按业主最新选择，优先研究**厨房同一受水点与可检修共用主管**；餐厅和客房保留客卫方向作备选。主卧比较主卫独立受水与条带洗手柜受水，儿童房/书房优先研究客卫。每台都必须提交带泵与无泵的完整排水路径和维护做法，再按“少隐蔽积水、少返味、可清堵、总成本可控”选型。餐厅与两间小房的容量另按 §2 的 22.7kW 组合向门店索取负荷计算和变更报价，不在本稿单方面改合同。

## 1. 当前事实与决策沿革

- 房屋尚未交付；硬装、水电、吊顶、空调均未施工。设备方案已签合同；业主确认目前仅支付定金，内机尚未交付或安装。门店是否已采购/排产/锁货、逐台型号能否变更及定金价款如何处理，须按合同书面确认。现场梁位、立管位置、设备平台净空和真实排水标高均未实测。
- 已签合同的设备方案基线为美的领航者Ⅳ `MJV-200W-E01-LHIV` 20kW 一拖六，六台均为带冷凝提升泵的 `/P-SS` 双出风内机；合同金额 ¥36,000。该金额不含税、复合风管和风口加长，不能当作最终全安装总价。合同供电制式记为 220V；厂家正式配电图仍待交付。
- 2026-10-05 的逐房映射决议取代 10-03 的 R6 设计容量表。现行合同映射为：客厅 71T2、餐厅 42T2、主卧 56T2、书房 28T2、儿童房 28T2、客房 28T2；合计 25.3kW，20kW 外机铭牌连接率 1.265（约 1.27）。型号和映射是合同/业主确认事实，设备实际外廓、能力组合、安装条件仍待厂家和现场验证。
- R6 是历史设计基线，不是当前成交方案。它按当时房间命名配置：客厅 71、餐厅 28、主卧 45、父母房 28、儿童房 22、书房 22，总计 21.6kW / 1.08。功能互换后，父母房对应现书房，R6 的 22 级书房对应现客房；因此 R6 的书房应为 28，儿童房和客房为 22。10-04 R1 记录了容量差异的业主处置，10-05 R1 明确现行逐房映射取代 R6。R6 的静音、窗帘和容量估算可作为复核线索，不能据此把换机写成已决定或“零成本”。
- R6、成交配置和本稿比选容量表分别计算、分别标状态；任何连接率都只是设备铭牌比值，不能当成本户现场冷负荷结论。

**可追溯依据**：`docs/decisions/05-hvac.md` 中 DEC-2026-10-03-R6、DEC-2026-10-04-R1、DEC-2026-10-05-R1/R2、DEC-2026-10-05-R11、DEC-2026-10-06-R4；`原量房台账（已于 S2-B 退场）` #39、#41、#50、#51、#55；`config/hvac.yaml`、`config/plumbing.yaml`、`config/mep-hvac-coordination.yaml`；`schedule/procurement.md` 中中央空调采购项。

### 历史研究证据保留（不自动成为当前选型）

| 房间 | 10-03 R6 历史设计 | 10-04/05 已签合同配置 | 额定差异 |
|---|---:|---:|---:|
| 客厅 | 7.1kW | 7.1kW | 0 |
| 餐厅 | 2.8kW | 4.2kW | +1.4kW |
| 主卧 | 4.5kW | 5.6kW | +1.1kW |
| 现书房（原父母房） | 2.8kW | 2.8kW | 0 |
| 儿童房 | 2.2kW | 2.8kW | +0.6kW |
| 现客房（原书房） | 2.2kW | 2.8kW | +0.6kW |
| **六台合计／20kW 外机连接率** | **21.6kW／1.08** | **25.3kW／1.265** | **+3.7kW** |

R6 当时按客厅约 31㎡、餐区约 14㎡ 分区估算，餐区取 2.8kW；其参考参数表记 22/28/36 级机身均约 **700×450×200mm**，22T2 低档噪声 **17dB(A)**、28T2 **19dB(A)**，因此曾选择儿童房和原书房（现客房）22 级。这是旧型号表与设计取舍的证据，**不能套到成交 `/P-SS` 的实机外廓、低档噪声或保修条件**。10-04 R1 记录了双出风/全带泵及业主“先按现配置执行”的处置，10-05 R1 进一步确认逐房映射并取代 R6；差异有决策记录，但没有逐房冷负荷计算书证明哪张容量表更合适。当前 §2 的 22.7kW 仅是第三套比选表，须另取厂家计算和同口径变更价。R6/R1 决策原文（原 docs/decisions/05-hvac.md，该档案已于 2026-11-09 S3 退场，正文见 git 史）

旧稿还按南、西窗帘盒覆盖长度和假定玻璃高度估算主卧玻璃约 **17.9㎡**，再用西向 450–550、南向 200–300W/㎡ 等假设得出 **6.8–8.6kW** 负荷警示；这些数值不是实测玻璃面积、玻璃 SHGC 或逐房显潜热计算，不能据此判 4.5/5.6kW 哪档正确。R6 曾估关上西窗帘可减峰值得热 **0.6–0.9kW**（折约 2kWh/日）；起作用的是遮阳状态，不是电机，电源预留也不等于窗帘已安装。保留这些数值只为了让厂家在负荷计算中回应西晒和遮阳，不把旧估算升格为性能事实。

`supply_master` 的 **0.6m** 长度仍是配置事实。旧稿假设主卧机风量 900–1100m³/h、净开口为 0.6×0.12m，算出名义出风面速度约 **3.5–4.2m/s**，并建议加宽至 1.0–1.2m；风量、有效净面积及“2.5–3m/s 舒适上限”没有本合同精确 SKU 的厂家依据，故这里只保留为要求厂家复核风量、噪声、射流和床位直吹的筛查算例，不先锁加宽尺寸。R6 对主卧“门头盒绕行无法连续 1% 坡，45T2 必须带泵”的结论针对旧路由；§3 新的条带/主卫候选并未取得真实出水嘴与受纳点，不能直接证明原判断适用或失效。[主卧现行风口](../../config/hvac.yaml)

**本轮删改记录**：旧稿“直接回 R6／四维净退化／零成本”“三间都从 22 升 28”“三台去泵”“C40A+6mm² 已可指定”等结论撤回，分别因为 10-05 R1 已取代 R6、房间功能映射原稿算错、六台排水端点未接实物、39A 证据属于三代外机。旧稿把官网 28 级 SS/TS 展示价 **¥3,199/¥2,599** 当降价依据，未记录可比的准确后缀、地区、选定规格及整包变更价；该价仅保留作历史线索，不作推荐。旧稿的“14m 射程”、主卧玻璃 6.8–8.6kW、风口 3.5–4.2m/s、深洗每台 ¥200–400 等数字也均降为未核假设或询价线索；具体触发条件分别是本合同机型风量/射流表、实测玻璃与遮阳、有效风口面积、门店或维保书面报价。旧稿分散的坑位表和封板门禁改按 §3–§5 逐台路线与交底重排；没有用“未交房”取消这些核验。

旧稿还由“两卫沉箱下沉约 **300/330mm**、高位出水与低位地排相差约 **2.8m**”推出“1% 坡理论上可支持 **280m** 水平管”。这只是 `2.8÷0.01` 的算术上限，未扣除内机真实出水口、梁下与吊顶空腔、接入点标高、管外径和转弯；它不能证明任一房间能重力排水，因此从方案判断中撤下，保留为本条删改记录。旧稿 #56 的“两卫若无公共排气道，则无可用排风路径”仍是重要的**条件性风险**；现尚不知开发商是否预留排气道，故改列 §4 同工序现场核验项。若实测确无可用排气道，两卫排风须先重设计，不能冻结卫浴吊顶。

**v4.4 修订记录**：把 v4.3 末段“今日可定四台带泵路线、两台重力待核”改为“泵数未锁”；原 2.75m/2.70m、1% 坡和各路线长度的推导仍完整保留在 §3，但只证明旧标高假设下的高位重力管不足以成立，不能排除局部调整后的无泵设计。新增有泵/无泵维护比选和单双出风实勘项；没有改变合同六台 `/P-SS` 的商务事实或现有 3D 几何。

## 2. 建议设计基线

**合同基线与设计初稿分开：**合同记录的是 20kW 外机、六台 `/P-SS` 带泵内机及 25.3kW 逐房配置，不因本稿自动变更。设计初稿保留一拖六和 20kW 外机作为平台核验基线；容量另以客厅 71／餐厅 28／主卧 56／书房 28／儿童房 22／客房 22（合计 22.7kW、名义连接率 1.135）向门店索取完整比选报价和逐房负荷计算，未经计算与业主确认不锁此表。排水逐台比较“原配泵＋可检修的短路线”和“兼容无泵机＋连续重力路线”的完整代价。若去泵迫使管道长距离暗敷、跨多个房间或失去清堵口，可保留厂家原配泵；但泵同样必须接到真实受纳点，并通过停机倒流及高水位保护试验。不得默认带泵机可停泵当无泵机使用。

重力排水需要同时满足：从接水盘出口到真实受纳点连续下降、途中梁/吊顶净空允许、管径和存水/防臭做法经厂家及水电确认、末端可检修。**把水管接到吊顶中的一个候选坐标或竖管附近，不等于找到了排水受纳点。** 每台方案必须画到实际立管支管、经确认的排水器具支路或获准的其他受纳点，并标出隔气/防臭做法。

**泵风险的正确口径**：带泵系统可能有接水盘余水、浮子/泵堵塞或停机倒流风险，但无泵系统也可能因管线反坡、低点、堵塞或防臭水封失效而积水返味。美的其他带泵内机的[排水试验资料](https://assets.midea.com/ImageStore/107852/instructions/e996ec11a8a5b96993af40c6ba783d3e.pdf)要求停机后检查倒流与溢水；[Trane 排水维护说明](https://www.trane.com/residential/en/resources/troubleshooting/air-conditioners/ac-drain-line-clogged/)说明积水和污物可能造成堵塞、异味及溢水。这些是风险机制旁证，**不是本合同 MJV-T2/P-SS 的余水量、故障率或维护周期证明**。在精确型号手册到手前，不得以“小红书说带泵一定存脏水”或“无泵一定省心”作为逐台换机依据。

**业主关心的省心程度**：若两种路线都短、通畅且可检修，重力排水少了泵电机、浮子和泵后倒流等故障/保养环节，优先比选无泵；若为了去泵而形成长距离、难清通的暗管，则未必比“原配泵＋短而可检修的排水”省心。无泵仍要清洗接水盘、滤网和排水管，不能承诺零维护；本合同精确型号的泵故障率、残水量和维保费用均无证据，不把“六台去泵”换算成每年省多少钱或少修几次。交房前把全屋无泵列为**待论证的比选方案**，不把零泵当成目的：A 区 2.50m 完成面至模型 2.80m 板底名义上有 300mm，东南客房至厨房约 10.15m 按 1% 需约 102mm 落差；但这 300mm 并非全部位于实机出水口以下，厨房 B 区完成面 2.65m 也仅留 150mm 名义空腔。当前 2.75m/2.70m 管线标高是可调整的模型布置假设，不是实测物理极限。须同时比较厨房入口可检修下引、局部吊顶/柜内路线与原配泵方案，核实整段管底和真实受纳点后再判能否全屋无泵。

**单双出风是另一项独立选择**：合同的六台 `/P-SS` 均记为双出风内机，不能把“两个送风出口”误读成“送风加回风”，也不能由它推出必须带泵。按现有模型，客厅 71T2、餐厅 42T2 各画了侧面送风和底面前侧送风，底面后侧另设回风/滤网/检修；主卧、书房、儿童房、客房目前各只画出一个功能送风终端，**这只是模型未表达第二出口，不代表实机变成单出风**。客餐厅三层风口决议（原 docs/decisions/05-hvac.md，已退场，正文见 git 史）与[现行风口配置](../../config/hvac.yaml)仍属待厂家尺寸/风量核验的设计。双出风只有在两个实际有效开口增加总有效面积、风量分配和叶片方向合适时才可能减轻直吹；若开口小、朝床/餐桌或与回风短路，它仍可能吹人、增噪。单出风通常少一个开口和风路协调点，但也须按实际风量核开口面积、射流和噪声。选择风口形式与排水选泵应分别论证；不以“双出风解决直吹”或“单出风一定更安静”直接定机型。

本文的排水坐标均按平面 `x/z`（米）记录；`y` 单独表示高度（米）。例如 `indoor_master` 的平面轴心 `(3.70, 5.10)` 不表示高度 5.10m。图纸坐标与标高均属方案/模型口径，不能替代现场复尺。

## 3. 六台冷凝水逐台核对表

下表先把**模型现存旧路线**与新研究方向分开；新的厨卫路线和长度见下方「优先研究的厨卫接入线路」。逐台比较可靠性和维护代价后才决定有泵/无泵，不以去泵本身排序。只有实际受纳点、逐段标高、排水隔气方式和检修位置全部确认后，路线才能从“候选”升级为“可施工”。

| 房间 / 机型 | 当前路由或候选 | 建议核对目标 | 当前结论 |
|---|---|---|---|
| 客厅 71T2/P-SS | MEP 旧候选经客厅北缘边吊、走廊进入客卫开放洗漱区，候选竖管坐标约 `(6.70,3.70)`。路线记录有走廊梁带标高冲突和 unsupported span；候选点不是排水接口。 | **先核下方 5.25m 厨房方向新候选**；旧客卫线仅在实测梁/标高允许时保留为备选。阳台方向另作次选：机位 `(10.30,4.75)` 到推断立管 `(6.50,1.50)` 的直线约 5.00m，但正交折线至少 7.05m，不能按直线计算坡度。 | **未闭环**：厨房/客卫/阳台任一真实受纳点、泵出口、标高及检修均待确认。不能据现图认定可重力排水。 |
| 餐厅 42T2/P-SS | 旧候选与客厅共用走廊→客卫方向的候选竖管，同样有梁带/吊顶标高冲突。 | **厨房和客卫两线并列深化**（下表）；若与客厅共用任何管段，须核总流量、汇流、防倒流和可拆清扫口。阳台仅作次选：从 `(8.00,4.75)` 到 `(6.50,1.50)` 直线约 3.58m、正交折线至少 4.75m，不能以直线当管长。 | **未闭环**：厨房、客卫和阳台立管均为推断锚点，接法、标高和维护条件未确认。 |
| 主卧 56T2/P-SS | 当前 MEP 候选从机位附近沿门头盒/柜顶和条带墙行至主卫，候选末点为 `(x=2.00,z=2.50,y=0.10)`；这不是主卫干区地漏。 | 须把两条不同末端路线分别画清：现有 MEP 候选点 `(2.00,2.50)` 到干区地漏 `(2.00,1.15)` 的平面距离至少 1.35m；旧稿“方案 A”在主卧条带 `(2.50,3.10)` 下引，到该地漏平面直距约 2.01m、正交路线至少 2.45m，且必须穿主卫隔墙。两条都要核实际受纳、低位接管、防臭、可观察及清堵；不得把竖管长度说成解决了末端连接。 | **未闭环**：当前几何允许比较重力，但两条末端均未闭合。若短而可检修的重力路由经验证成立，可改无泵 SKU；若只能形成难维护的长暗管，则比较保留原配泵并改进泵后排水。 |
| 儿童房 28T2/P-SS | 当前候选由南墙边吊东行，拟穿客卫开放洗漱区西侧并在约 `(5.60,3.60)` 下引。 | 核实墙体、穿墙许可和末端可否接入客卫已确认的排水支路；不能把洗漱区地面、柜内空间或坐标候选当作受纳点。 | **未闭环**：真实支管、标高、存水/防臭与检修均待核。 |
| 书房 28T2/P-SS | 当前候选点约 `(4.20,7.50)` 位于书房/主卧分界附近；旧审计已指出墙外没有已知排水设施。 | 量出机位到主卫/客卫可用排水支路的正交路线、结构穿越和连续落差；必要时与邻近房间共管，但需厂家/水电核汇流和清扫条件。 | **未闭环**：当前没有确认的真实受纳点，不能写为可施工或默认由泵解决。 |
| 客房 28T2/P-SS | 当前候选约 `(13.40,7.50)` 位于客房与公共区分界附近，未对应已确认排水设施。 | 优先画到厨房、与客厅/餐厅共用受水系统的高位路线；客卫作备选。一并核查门头、梁、柜体、共管汇流、防回灌和检修口。 | **未闭环**：没有确认受纳点，旧南下候选不是厨房接入路线。 |

### 3D 初稿怎么看

在客户端「图层 → 水电走向」（2026-10-26 控制面重构后的业主语言命名，工程全称 MEP 实体路线）检视六条现存路线：`condensate-living`、`condensate-dining`、`condensate-master`、`condensate-child`、`condensate-parent`（现书房）、`condensate-study`（现客房）。青色虚线是模型中的候选路径；红色终点标记表示路线仅止于冷凝水候选坐标，**尚未接上真实排水点**。客餐厅共用候选终点，所以六条线只有五个不同的末端。打开「转折点/标高」可逐段对照坡向与梁带；模型标高是待现场核验的方案值，不能用截图代替厂家剖面或现场量房。本稿没有为生活阳台替代线、主卧低位穿墙段或书房/客房新接点凭空画管；这些正是下一轮需要空调与水电共同补到模型里的工作。

[查看六台排水走向平面示意](../design-iterations/hvac-preinstall-20261011/evidence/drain-routing-plan.png)：客厅蓝线、餐厅浅蓝线、东南客房红线拟汇入深蓝色**厨房共用主管**；灰色长线是客房到客卫备选，灰色短线与红叉表示**当前 3D 旧路线在客房西侧即终止**。示意图不含可施工标高，墙/门/梁轮廓也作了简化；要判断能否隐蔽、保坡和接入，仍以本文件逐台剖面要求为准。

**当前主选线的冷凝水穿越预留数**：图中 1–3 是 **3 处模型墙段穿越**——主卧南隔墙、儿童房到客卫西隔墙、书房北墙；4 是 **1 处客房门头穿越**；5 是 **1 处餐厨推拉门上口穿越位置**。所以平面有 **5 处穿越位置**。若三台厨房支管各自穿过餐厨门上口，是 **7 次管线穿越/潜在套管**；若按图在可检修的 J1/J2 先汇流，只让一根合格主管穿上口，则是 **5 次管线穿越**。共管须先核管径、坡度、泵停机互串、汇流处检修及厨房受水点，不能为了少打两个孔就暗接三通。1–3 的墙材、结构和能否开孔均待实测/审批，尤其儿童房侧墙目前只有模型墙线，不能由图上有墙推定为可钻实体墙。受水器接入污水支管可能还需另开接口，柜体、吊顶检修口也另算。现在所有孔位都只是规划，未有一个已施工或获准开孔。

这些数字**只针对本图六条冷凝水主选线**。现行 MEP 数据另外记录了冷媒、电源和旧冷凝水共 **12 条路线声明穿墙**，涉及 **7 个墙段、8 组候选穿点**；这不是 8 个已开的孔，也不能与本图管次直接相加。其中主卧进线需经过标为推断剪力墙的 `w_strip_east`，必须先确认墙体与允许穿孔方式。本图候选线在当前模型中没有穿已标幕墙，但现场墙材仍待确认。

### 优先研究的厨卫接入线路（平面候选，非 3D 施工管）

业主本轮明确**不考虑入户花园排水**。下表把现有 MEP 旧线与新发现的更短/更易维护的方向分开；长度仅是 `(x,z)` 正交折线的方案下限，尚无可用的实测排水接口、厂家出水嘴标高和保温后的净空，故不预填 `y` 或宣称重力成立。

| 内机 | 优先深化的接收系统与平面路线 | 现阶段为何优先 / 关键代价 |
|---|---|---|
| 客厅 | **先查厨房污水系统。** 沿现有边吊与门厅/餐厅北服务带：`(10.30,4.75)→(10.30,4.60)→(10.80,4.60)→(10.80,3.00)→(10.50,3.00)→(10.50,0.30)`，约 **5.25m**。 | 比当前经走廊进客卫的标高冲突线更值得先核；不跨走廊参考梁带，也避开厨房局部梁。线位贴几个吊顶边界，实际管径/保温须内缩并核包络；穿厨房推拉门顶部、厨房北窗带及厨房污水立管接口未核。原 MEP 出口 `y=2.35` 低于边吊完成面 2.50，不能沿用旧标高。短直版约 4.65m，但需新增约 1.3m 餐区管槽/吊顶。 |
| 餐厅 | **先核厨房共管，客卫同图备选。** 厨房方向平面候选 `(8.00,4.75)→(7.60,4.75)→(7.60,2.60)→(10.50,2.60)→(10.50,0.30)`，沿餐厅西服务带与北服务带，约 **7.75m**；客卫方向离洗漱区近，但现路线穿走廊梁带并与客卫较高吊顶标高冲突。 | 西服务带离参考梁带只有约 0.1m 平面差，管径加保温及吊装净距必须现场复核；J2 汇流必须可清堵。若共管标高或泵出口条件不成立，比较独立厨房管与客卫方向，不在封闭吊顶内做不可拆的暗三通。 |
| 主卧 | **先查主卫污水支路与主卧条带 1.05m 洗手柜墙排。** 现高位候选进主卫；条带柜内可见、可拆的间接受水器也值得作为末端替代，与主卫干区地漏方案同图比较。 | 洗手柜墙排 `(0.575,2.96,y≈0.35)` 是推断服务点，不是现成冷凝水三通；若需沿条带长距离明管/封柜，可能不如主卫可拆铝扣板下的独立受水点。不能接马桶排污或沉箱二次排水。 |
| 儿童房 | **先查客卫污水系统。** 现南墙边吊经客卫西隔墙到开放洗漱区，平面候选约 **1.7m** 到 `(5.60,3.60)`。 | 路短但现末端不是受纳点；原示意 `y≈2.71→2.70` 只有约 10mm 降幅，若按 1% 走 1.7m 至少需 17mm，不能直接称为无泵可行。可比较局部降吊顶、调内机出口与保留原配泵的维护代价。 |
| 书房 | **暂停把南下到 `(4.20,7.50)` 当默认接入，先查北向客卫洗漱区。** 平面候选 `(5.50,6.00)→(5.50,4.50)→(5.70,4.50)→(5.70,3.70)`，约 **2.50m**。 | 这条走既有书房边吊、走廊和客卫吊顶，避开走廊参考梁带；与南下后再找接点的方案须同图比线。它在 `(5.50,5.55)` 必须穿 `w_st_north` 实体段，套管/墙材待核。原 MEP `y≈2.65` 进客卫 2.70m 承载层不够，须由准确内机出口/泵扬程与管外径重新定剖面。 |
| 东南客房 | **按业主最新选择，优先接厨房共用主管；客卫是备选。** 从内机 `(15.10,5.85)` 经客房西门头、客厅北边吊到厨房推断立管 `(10.50,0.30)` 的平面下限约 **10.15m**；到客卫洗漱柜推断墙排 `(6.90,3.55)` 的下限约 **10.50m**、沿现有服务带的候选约 11.6m。旧南下候选 `(13.40,7.50)` 本身不是排水接点。 | 厨房主线需核客房门头、与客厅支管的汇流、共同主管的连续坡度及厨房受水点；客卫备选还要核走廊梁与客卫较高吊顶。不能先下到 `y=0.10` 再远距离平走；也不能把泵当作缺少受纳点的替代。 |

**三台到厨房的共管比选**：平面可在 `J1=(10.80,4.60)` 汇入东南客房与客厅两支管，在餐厅北服务带内 `J2=(10.50,2.60)` 再汇入餐厅支管，随后一根主管从餐厨推拉门上口进入厨房，落到**尚未确认的厨房冷凝水受水点**。按这些坐标算，三条独立长管到厨房约 **23.15m**，在 J1/J2 合流后约 **16.25m**，两处汇流均须有可开启的检查/清通位置。长度减少和上口少穿两根管是共管的收益；共同主管堵塞将同时影响三台，是必须通过可清通和排水保护控制的代价。

**共管最紧的剖面**是 J1 到厨房，平面约 4.60m；按初稿 1% 坡度至少需落 46mm，而模型 A 区承载上限 2.75m 到厨房 B 区下限 2.70m 仅 50mm，理论余量约 **4mm**，还没算管径、保温、吊码和施工偏差。因此现有吊顶标高下不能把共管当成已可藏入的做法；厂家须重画实机泵出口和主管管底标高，并与吊顶/门轨同图核空间，必要时调整局部吊顶或改独立路线。共管是否适用于本合同的三台 `/P-SS`，还须厂家按准确型号书面确认泵出口、止回/互串、并发流量、主管管径及试验方法。美的[同类高静压 VRF 风管机手册](https://mbt.midea.com/content/dam/midea-aem/mbt/hvac-goods/midea-products-category/vrfs/vrf-idu/high-static-pressure-duct-mdv-d400-d560t1-n1/pdf1.pdf)允许多台带泵机汇入排水主管，但该手册**不适用于本合同 MJV-T2/P-SS 的具体参数**。

**旧模型标高为何曾导出“四泵两台待核”**：若厨房末端管线必须 ≥2.70m，按全程 1% 重力坡反推，东南客房 10.15m、客厅 5.25m、餐厅 7.75m 的起点至少分别为 **2.8015m、2.7525m、2.7775m**，均超过模型 A 区暂定承载上限 **2.75m**（其中客房还高于模型 2.80m 板底）；书房北向客卫 2.50m 若末端需 ≥2.70m，重力起点至少 **2.725m**，而现 MEP 候选仅约 **2.65m**。主卧与儿童房按现模型起点反推只差约 1mm、7mm。上述计算**只否定这些暂定标高下的全程高位重力管**，不能证明四台必需用泵：厨卫入口及时下引、调整局部吊顶、改变接入点或取得不同实机出水口标高，都可能改变可用落差。反过来，泵也不能解决共用主管在旧标高下仅 4mm 理论余量的问题。保留原来“四泵两台待核”的推导作为审查线索，现场必须用全屋无泵与保留原配泵两套完整剖面逐台比较，未有可施工剖面前不锁泵数。

**剖面门槛**：同类美的风管机[官方安装手册](https://dsdcp.smartmidea.net/mcsp/prod/20250115/bcee30db0e444d12b335a7c9a4ba569b.pdf)要求其适用机型的水平排水连续向排水侧下坡、避免凸起存水，室内管与接口保温，并检查泵后倒流；该手册适用的是 KFR-T2W，不是本合同 MJV-T2/P-SS。以上候选仍须用**本合同准确型号**的安装图核排水口、允许扬程、管径和检修空间，不能移用手册的泵扬程数值。

### 排水图和算量的统一口径

1. 每台先标接水盘出口，再沿管心逐个标注平面折点 `(x,z)`、各点管底标高 `y`、坡向、管径、长度和穿越对象。路线长度按各正交段实长相加；斜向/直线距离仅可作下限参考。
2. 标高核算使用同一基准，记录接水盘出水口、每个梁下/吊顶段、下引起点、受纳点入口的实测标高。坡度按每段水平长度与高差核算；竖直段不计作水平坡长，也不能替代末端水平接管。
3. 把受纳点写成可识别的实物名称与接口位置，并拍照标记。立管锚点、地漏模型点、吊顶内候选坐标不自动等于可接接口。
4. 防臭/空气隔断、泵后接法、汇流、存水弯、清扫/检修方式由空调厂家和水电负责人书面确认；禁止直插立管或把冷凝水接入洗衣机专用排水。

## 4. 量房复核与方案反转条件

量房和上门勘查应逐项留下照片、尺寸、标高、责任人和复核结论。对模型推断值，先量实物再改图；不得把 ±0.3m 的立管推断当放线依据。

| 现场/厂家核验项 | 方法与记录 | 影响与反转条件 |
|---|---|---|
| 六台内机安装图、实际外廓、接管方向、泵出口、吊装检修尺寸 | 厂家按精确 `/P-SS` 型号提供安装图；逐房复核梁、门头盒、吊顶边界和检修口 | 若外廓或检修空间不满足，重排机位/风口并确认合同变更；不得套用 `/PX-TS` 尺寸。 |
| 六台房间负荷和外机组合能力 | 厂家按本户房间、玻璃遮阳、管长高差出计算书/选型表 | 计算或正式组合表不支持现行组合时，重开容量/机型方案；不能用粗略 W/㎡ 或三代参数替代。 |
| 真实立管与受纳点 | 逐个打开可检查口、测中心坐标、支管标高和管径，确认接入权限并拍照 | 位置/标高与模型不符或无可用支管时，重画路线；不得接到未授权地漏或管井。 |
| 梁底、吊顶完成面与沿途净空 | 激光测量每个折点及穿越处，按各段分别记录 | 若路线需反坡、穿越受限梁体或侵占检修净空，改走其他重力路径；若仍不成立，保留泵或重新选型。 |
| 有泵/无泵的运行与维护 | 厂家逐台给出精确型号的接水盘和出水口剖面、待机/停机/故障时余水与泵控制说明、浮子高水位保护及停机倒流试验方法；安装方画可触达的清盘、清管、拆泵路径，现场见证注水和停机复查并记录谁维护、是否需拆顶 | 短且可清通的重力线优先；若无泵线要形成长暗管或失去清堵口，比较原配泵加短路线。若泵、接水盘或共管故障会在隐蔽处溢水且无法检修，先改路线/检修设计，不以是否带泵掩盖风险。 |
| 主卧两条末端候选与地漏条件 | 分别实测旧 MEP 候选下引点 `(2.00,2.50)`、方案 A 条带下引点 `(2.50,3.10)` 到干区地漏 `(2.00,1.15)` 的正交折线、完成面、地漏入口/水封、观察和清堵空间；模型最短平面距离分别为 1.35m、2.45m，实际管长只会更长 | 地漏不能接冷凝水、末段不能连续下降或会造成返味/不可维护时，弃用对应路线，改接经批准的支路或采用厂家认可泵送。 |
| 厨房/客卫优先路线与阳台次选 | 分别实测厨房和客卫的生活污水接口、可拆受水器位置、两处吊顶标高；客厅 5.25m 厨房线、餐厅厨房/客卫两线、书房北向客卫 2.50m 线逐段核管外径与梁底。阳台立管单独核位置、管系和接口标高 | 任一线若需反坡、暗三通无法清通或接入点不成立，改选同台另一厨卫路线；阳台只有在实测接口与可维护路径都更有利时启用，不能凭直线距离胜出。 |
| 外机平台、供电与散热 | 实测设备外形、搬运路径、百叶有效面积、进排风/检修间距；厂家提交四代正式配电图 | 三代 `LHⅢ` 截图中的 39A/8.56kW 不得套用于四代成交机。若平台/供电不满足厂家要求，按四代资料重做平台或电气方案。 |
| 合同与安装报价边界 | 门店按深化图书面分列设备、税费、复合风管、风口加长、铜管/冷凝水管、辅材、运输、吊装、调试、保修和增项单价 | ¥36,000 仅为合同已知金额；若总价超预算或项目不含关键工序，交业主复核后再实施。 |

### 排水之外仍须守住的坑

| 项目 | 当前能下的判断 | 初稿控制动作 |
|---|---|---|
| 外机平台与散热 | 约 1.39㎡ 可用面积是模型推导，合同四代外机外形、百叶有效进排风和检修净距未核；摆得下不等于夏季能持续排热。 | 厂家按准确型号在平台平面和剖面上画机身、进排风、百叶、搬运及检修空间；条件不成立时先改平台/设备布置，不靠口头保证。 |
| 逐房冷量、除湿与单房运行 | 现行 25.3kW 与比选 22.7kW 都是设备铭牌加总，既不是本户逐房冷负荷，也不能单凭连接率断定过冷或能力不足。主卧玻璃和遮阳尤须实测。 | 逐房计算显热、潜热与太阳得热，核厂家低负荷运行及组合能力；以计算结果和风感复核决定餐厅、主卧及小房容量，不能仅按面积或宣传射程拍板。 |
| 单双出风、风口与回风 | 合同六台均为双出风；客餐厅模型有两个功能送风终端，四个卧室模型各仅有一个，不能由模型推断卧室实机为单出风。主卧 `supply_master` 长 0.6m 是配置事实；各开口有效面积、风量分配、风速、噪声和射流未有准确机型资料。 | 厂家逐台标出两个实际送风出口、独立回风/滤网/检修口及允许的安装方向，补全卧室模型未表达的出口或说明厂方允许的处理方式；核 42T2 旋转 180°、每个出口有效面积/风量和床位、餐桌直吹及送回风短路。若比较单出风机型，须同风量、同静压、同检修条件对比，不把少一个风口当作舒适证明。 |
| 外机供电 | 项目仅有拟议 C32A/4mm²；三代 LHⅢ 39A/8.56kW 不能证明本合同四代 LHIV 的最大电流。 | 用合同四代铭牌与正式配电图核断路器、线径、线长、敷设和保护配合；强电箱/进线条件现场复核后再锁。 |
| 冷媒和封板 | 分歧器、保温接头、压力保持、抽真空、两次安装及检修口均会被封板遮蔽。 | 厂家给分歧管/配管/安装图；保压、抽真空、排水试验与实际拆滤网、拆接水盘的路径留记录和影像，三方签字后才封板。 |
| 使用与售后 | 一台外机故障会影响六区；六台隐蔽内机日后均需清滤网和维护排水。泵不是唯一维护件，长暗管、不可达接头同样会增加操心。 | 合同写清整机、泵及控制件保修责任与现场响应，选路线时优先短、可清堵、无需拆顶；柜体二期包覆也须保留检修。 |
| 同工序相邻风险 | 两卫排风接入路径在项目 #56 仍待交房确认；它不是空调机组缺陷，但与卫浴吊顶封板共用施工门槛。 | 两卫排气道实测与 HVAC/水电深化同批会审，未闭环前不冻结相关吊顶。 |

### 一期/二期接口

一期要完成设备安装所需的排水管、套管、保温、防结露、坡度、接入、防臭、检修和测试，并为后续包覆预留接口。二期家具/柜体可以收纳或遮蔽部分管线，但不能成为一期排水成立的前提，也不能封死接头和检修点。项目阶段排除信息只用于识别延期家具件，不得据此把空调机电排水、套管或测试推到二期。主卧条带家具、底柜和饰面最终边界须与一期管线位置同图复核；现场未定时保持可见、可检修的过渡态。

## 5. 安装人员上门前的书面交底清单

由空调厂家/安装方、设计方和水电负责人共同确认并签字；业主保留图纸及现场照片：

- [ ] 确认合同设备型号、六台逐房映射、数量、定金/尾款与变更流程；逐台提供正式安装尺寸、接水盘/泵接口、供电要求和检修空间。
- [ ] 提交本户分房间冷负荷计算、外机与六台内机组合选型依据、四代外机尺寸/配电资料及平台散热和检修要求。
- [ ] 提交六台排水深化图。每条路线均从内机接水盘画到真实受纳点，标出正交长度、高差、逐段坡向、管径、梁底净空、穿墙套管、保温、防臭/空气隔断、清扫/检修口和责任接口；所有未测点标成“现场待核”。
- [ ] 主卧专项同时比较主卫独立受水点、条带洗手柜可检修受水器与干区地漏接法。旧 MEP 末点、方案 A 条带下引点到干区地漏的模型正交长度下限分别是 1.35m、2.45m；实际管长、穿墙、盆排水封和柜内检修逐段复核。不得只写“竖管下到地面”或“落差足够”。
- [ ] 客厅厨房方向 5.25m、餐厅厨房方向 7.75m、东南客房厨房方向至少 10.15m 分别出剖面；J1/J2 共管须说明三台总流量、泵停机互串、汇流与分支清堵，附三台分别/同时注水试验。餐厅客卫和生活阳台备选按正交折线复核。
- [ ] 书房北向客卫约 2.50m 平面候选明确 `w_st_north` 穿点与净空；东南客房到客卫洗漱柜方向约 10.50m 是厨房共管不成立时的备选，也须出完整剖面。书房、客房和儿童房均须指定真实受纳点，不留“候选点待接”的口头结论。
- [ ] 先向门店取得各房间原配带泵与兼容无泵 SKU 的准确型号、排水口位置、低位出口标高、风量、噪声、机身外廓和同口径变更价；书面确认定金及锁货状态。仅在厂家明确允许时才讨论带泵机旁通，不能自行停泵。
- [ ] 逐台提交“无泵连续找坡＋可清堵”与“原配泵＋泵后有坡短路线”的剖面、清洗路径和运行/停机/故障状态说明；核接水盘余水、浮子/高水位保护、停机倒流、维修是否拆顶，并在封板前实测复查。未画出真实受纳点与可施工标高前不锁泵数。
- [ ] 核实合同六台双出风机的两个真实送风出口、回风和检修口；客厅/餐厅按双功能出口现场校核，四个卧室补厂家图与模型缺口；核 42T2 反向安装许可、每口风量/静压/有效面积、噪声及床位/餐桌直吹。单出风若列入比选，单独核机型、风口和合同变更，不与去泵捆绑决定。
- [ ] 提交分项报价和超预算处理办法；注明税、复合风管、风口加长、附加管线、开孔、封堵、支架、冷媒抽真空/保压、排水注水测试、调试及保修范围。
- [ ] 封板前逐台做排水注水试验并留影像，核对无渗漏、倒坡、滞水、返味和回风短路；保留坡度/高程记录、设备铭牌、调试记录和双方签字。

## 6. 当前结论

**今日可定：全屋无泵值得纳入深化比选，但目前不能锁定零泵或四泵；合同六台带泵仍是未变更的商务基线。** 排水按三个厨卫污水方向组织：客厅、餐厅、东南客房先研究厨房同一受水点及 J1/J2 可检修共管，并专门比较厨房入口可检修下引或局部降吊顶；儿童房和书房先查客卫；主卧比较主卫独立受水与条带洗手柜。共管不成立时保留三台独立支管或餐厅/客房改客卫的备选，不能为了省管和省孔取消必要的清堵/防回流措施。生活阳台作为客餐厅二级备选，入户花园已由业主排除。双出风则按合同六台逐台核实真实两个送风出口、回风及检修，不用“双出风解决直吹”的销售说法替代风量、射流和噪声核验。厂家资料与量房实测决定最终排水形式、SKU 与施工图，反转时记录理由和全安装成本。
