# 空调厂家上门 · 业主确认单（一页纸）

> 用途：厂家上门/交底时逐条过。**A 区是已定事实，不容重新谈；B 区是只需要他们回答的问题；C 区是不接受的回答案；D 区是必须带走的纸面。**
> 来源：全部条目可回溯到 `config/hvac.yaml`、`原量房台账（已于 S2-B 退场）` #39/#42、`docs/decisions/05-hvac.md`。生成日 2026-10-09。
>
> ⚠️ **本单是汇总视图，不是第二份数字真相。** 单上每个数字都转抄自已登记的权威源；**如与本单不符，以 `config/hvac.yaml`、`原量房台账（已于 S2-B 退场）` #39/#42 与合同附件为准。**
> 成交背景：DEC-2026-10-04-R1，¥36,000（领航者Ⅳ MJV-200W-E01-LHIV 20kW 外机 14,124 + 安装 1,400×6）。

---

## A. 已定事实（拿出合同和我方图纸对照，不接受重谈）

| # | 事实 | 依据 |
|---|---|---|
| A1 | **¥36,000 = 外机 14,124 + 安装 1,400×6；不含税、不含复合风管、不含风口加长（加长 100 元/米另计）** | 合同附件第十二条分项报价 |
| A2 | 六台内机型号与房间映射**已由业主确认**：客厅 71T2 / 餐厅 42T2 / 主卧 56T2 / 父母房·儿童房·东南书房各 28T2，合计 25.3kW | DEC-2026-10-04-R1 |
| A3 | **主卧机位中心 x=3.70 已确认**，不再是待确认项——要改必须给出理由 | 同上 |
| A4 | 合同附件风口名义尺寸：**回风 1000×300 / 1300×300，出风 750×150 / 1000×150** | 合同附件 |
| A5 | 连接率 25.3÷20.0 = **1.265**（约 1.27） | 我方计算，可核 |
| A6 | 儿童房现场条件（我方图纸，说不对请指出哪一条）：南墙边吊 x[2.60,5.60]×z[3.70,4.30] 底标高 2.50m；通顶衣柜 x[2.60,4.40] 柜顶 2.50m；门洞 `d_bnw` x[4.55,5.45] 高 2.1m；机组预演机位 (4.4, 4.0) | `config/model/envelope/ceiling.yaml` / `config/house.yaml` / `config/layout/model-geometry.yaml` |
| A7 | 外机平台 **1.6×1.00m**（bbox 口径，含 r=1.0 西北圆角后可用约 1.39㎡），玻璃幕墙体系 | `config/hvac.yaml` |

---

## B. 只需要回答的问题（按优先级，前三条决定花钱方式）

**B1 ｜儿童房 MJV-28T2/P-SS 机身接线盒在哪一侧？** ← **最重要，一句话定插座位置**
- 东侧 → 保留我方现坐标 (5.60, 4.00, h=2.50)，**只把墙段声明改成东墙 `w_gbath_west_open_vanity` + `wall_side: west`**，配置改两行、其他全不动
- 西/北侧 → 须改用「南墙门洞上方 (x≈5.0, z=4.30, h=2.50)」，并同步改电缆路径末段、确认 0.30m 深边吊能容插座盒
- 我方已核：东墙那段 0.75m 是机组旁唯一可安装检修面（西被通顶衣柜占死、南是门洞）；插座距门合页 1.09m > 门叶片 0.9m，且门高 2.1m < 插座 2.50m，**门打不到**

**B2 ｜28T2 /P-SS 实际外廓（长×宽×高）与接线盒位置图？**
- ⚠️ **明确不接受**：用 /PX-TS 参数表的 900mm 机身长度充数（#39 ① 原文禁止），也不接受拿三代 LHⅢ 参数图代替合同四代 LHIV 的证明
- 要的是**合同机型 /P-SS** 的外廓图

**B3 ｜2.50m 高位插座是否接受？**（替代方案 0.30m 低位藏机后，但机组在吊顶内、低位取电需长距离下引）

**B4 ｜共墙湿区签认**：儿童房东墙与客卫开放洗漱区共墙，插座在儿童房侧、高 2.50m——按 GB 55038 湿区划分应在区外，需电气侧签字

**B5 ｜外机 MJV-200W-E01-LHIV 实测尺寸 + 西平台 1.6×1.00m 散热核算**：百叶有效通风面积、进排风净距、检修距离、热短路（四项都要数）

**B6 ｜室内机合并供电 + 外机正式配电图**：外机供电我方已建为拓扑第 20 路 `hvac_power_outdoor_a2`，专用插座/硬接、漏保型号、线径以正式图为准

**B7 ｜分房间冷负荷计算书**（南宁，GB 50736 口径）。我方只有估算（客餐厅 222W/㎡），**不把估算当已核算负荷**

**B8 ｜梁底、吊顶净空、复合风管与增项书面计价、冷凝水坡度**

---

## C. 不接受的回答案

- ❌「现场再看」「差不多」「按经验装」——B 区每一条都要落到纸面或图上
- ❌ 用 /PX-TS 参数表或三代 LHⅢ 参数图，代替**合同四代 LHIV /P-SS** 的尺寸/电流证明
- ❌ 把 A1 已含项说成增项；增项必须书面计价（风口加长就是 100 元/米，别口头抬价）
- ❌ 未经核算就改动已确认机位（A3 主卧 x=3.70）
- ❌ 只有口头结论、不给图——B1/B2/B5/B6 没有图就无法回写配置，视为未回答

---

## D. 必须带走的纸面交付物

| 交付物 | 对应问题 | 拿到后我方动作 |
|---|---|---|
| 逐台 /P-SS 外廓图（含接线盒位置） | B1 B2 | 回写 `sock_child_ac` 的 wall/wall_side；核实机位净空 |
| 外机实测尺寸 + 最大电流 | B5 | 西平台散热核算、核定回路线径 |
| 正式配电图（含合并供电） | B6 | 回写拓扑第 20 路 |
| 分房间冷负荷计算书 | B7 | 校验 25.3kW 选型是否够 |
| 增项书面计价单 | B8 A1 | 与 ¥36,000 口径对账，超支进变更流程 |
| 梁底/吊顶净空交底 | B8 | 复核 MEP 标高（当前 DEC-2026-10-06-R5 分层标高） |

---

## 给业主的三句话

1. **B1 是唯一能改变儿童房做法的问号**，其他都是确认。先问它。
2. **B2 和 B5 是唯一可能让吊顶/平台返工的问号**——机身或外机尺寸只要比我方边吊/平台大，返工就不是插座而是吊顶和平台，代价完全不同。
3. 厂家每给一个数，就问一句「**这个数写在合同的哪一页/哪张图**」。答不上来的，按 C 区处理。
