# 701 空调方案分析

> 把中央空调、挂机组合、叠叠乐、入户花园方案全部压缩到一张表里，方便 tradeoff 和 3D 漫游展示。
> 价格为南宁市场参考价，尺寸为行业典型值，实际以厂家样册和经销商报价为准。
> ~~⚠️ 2026-08-22 注：客餐厅面积口径仍为旧 35.2㎡，冷负荷与内机选型待复核。~~
> ✅ 2026-09-07 已完成方案级深化（**DEC-2026-09-07-055**，见 `docs/hvac-deepening-20260907.md` 与 `config/hvac.yaml` A2 `load_design`）：内机按房间负荷重选（合计 21.4kW），外机定 **7HP 级**（6HP 连接率 138% 超行业上限出局），品牌待业主定标。本文的架构对比与坑点清单仍然有效；其中内机"匹数"描述为深化前占位口径，以深化文档为准。
>
> ⚠️ **2026-10-03 更新（DEC-2026-10-03-R6，supersedes DEC-2026-09-07-055 与 DEC-2026-10-03-R5）**：品牌已定标美的领航者Ⅳ，外机 **MJV-200W-E01-LHIV 20kW**、内机 **6 台 21.6kW**、连接率 **1.08**（旧 21.4kW/5 台/7HP 与 R5 的 25.6kW/6 台/1.28 均已作废保留追溯）。**本文的架构对比（一拖多 vs 一拖一 vs 混合）与坑点清单仍然有效，但所有具体容量/匹数/价格数字一律以 `config/hvac.yaml` 与 `docs/hvac-rfq-brief-20261003.md` 为准。**

## 一、基础条件

| 项目 | 数据 |
|------|------|
| 城市 | 南宁（夏热冬暖，制冷为主） |
| 套内面积 | 94.76㎡ |
| 层高 | 3.0m |
| 客餐厅 | 35.2㎡（带开放式厨房约 41.3㎡） |
| 主卧 | 18.16㎡ |
| 三个小房间 | 各 8.35–8.39㎡ |
| 西设备平台 | **1.6m × 1.55m ≈ 2.48㎡**（701 专属，主外机位） |
| 入户花园 | **6.7m × 1.65m ≈ 11.06㎡**（消防通道，可临时/局部利用） |
| 东设备平台 | 属东户，不可用 |

**冷负荷粗估**：客餐厅 7.0–8.3 kW + 主卧 3.3 kW + 三小房间各 1.3 kW ≈ **15.7 kW**，建议外机 **6 匹（14–16 kW）** 起步。

## 二、可用外机位

| 位置 | 可用性 | 面积 | 优点 | 缺点 |
|------|--------|------|------|------|
| 西设备平台 | ✅ 首选 | 2.48㎡ | 隐蔽、专属 | 面积小，外机数量受限 |
| 入户花园 | ⚠️ 备选 | 11.06㎡ | 空间充裕 | 影响玄关美观/通行；噪音、热风直冲入户；消防/物业风险 |
| 南向大阳台 | ❌ 不建议 | 13.95㎡ | 空间够 | 浪费休闲空间、破坏景观 |
| 幕墙外挂 | ❌ 不允许 | — | — | 玻璃幕墙不承重，物业/安全均禁止 |

## 三、方案总览

| 方案 | 设备 | 外机数 | 平台适配 | 花园适配 | 全包价 | 舒适度 | 美观度 | 噪音 | 10年维护 | 核心优点 | 核心缺点 |
|------|------|--------|----------|----------|--------|--------|--------|------|----------|----------|----------|
| **A1** 格力 Star Ⅱ 一拖五 | 6HP 多联机 + 5 台内机 | 1 | ✅ 轻松 | ✅ | 2.9–3.2 万 | ⭐⭐⭐⭐⭐ | ⭐⭐⭐⭐⭐ | 低 | 8k–12k | 稳、省空间、售后网点多 | 贵、维修可能拆吊顶 |
| **A2** 美的理想家 III 一拖五 | 6HP 多联机 + 5 台内机 | 1 | ✅ 轻松 | ✅ | 2.8–3.0 万 | ⭐⭐⭐⭐⭐ | ⭐⭐⭐⭐⭐ | 很低 | 8k–12k | 全直流、静音好、性价比高 | 贵、增项需盯 |
| **A3** 奥克斯 DLR 一拖五 | 6HP 多联机 + 5 台内机 | 1 | ✅ 轻松 | ✅ | 2.2–2.6 万 | ⭐⭐⭐⭐ | ⭐⭐⭐⭐⭐ | 中 | 9k–13k | 最便宜的一拖五 | 品牌/售后/噪音弱一档 |
| **A4** 美的领航者/格力智睿 | 6–7HP 高端多联机 | 1 | ✅ 轻松 | ✅ | 3.5–4.5 万 | ⭐⭐⭐⭐⭐ | ⭐⭐⭐⭐⭐ | 很低 | 10k–15k | 用料好、功能全 | 性价比下降、预算压力大 |
| **A5** 大金/日立/三菱电机 | 6HP 日系多联机 | 1 | ✅ 轻松 | ✅ | 4.5–7.0 万 | ⭐⭐⭐⭐⭐ | ⭐⭐⭐⭐⭐ | 很低 | 12k–18k | 顶级舒适度、耐用 | 严重超预算 |
| **B1** 一拖三 + 一拖二挂机 | 2 台外机 + 5 台壁挂机 | 2 | ⚠️ 紧张 | ✅ | 1.6–2.0 万 | ⭐⭐⭐ | ⭐⭐ | 中 | 6k–10k | 省钱、外机仅 2 台 | 客厅可能吹不均、墙面全是挂机 |
| **B2** 风管机 + 一拖三挂机 | 客厅风管机 + 4 台壁挂机 | 2 | ⚠️ 紧张 | ✅ | 1.7–2.1 万 | ⭐⭐⭐⭐ | ⭐⭐⭐ | 中 | 7k–11k | 客厅好看、卧室省钱 | 仍是 2 台外机、平台需确认 |
| **C1** 风管机 + 主卧挂机 + 一拖二 | 3 台外机 + 4 台内机 | 3 | ❌ 困难 | ⚠️ | 1.5–2.0 万 | ⭐⭐⭐ | ⭐⭐⭐ | 中高 | 7k–12k | 初投资低、灵活 | 3 台外机平台很挤，需叠放 |
| **D1** 柜机 + 3 台挂机 | 4 台外机 + 4 台内机 | 4 | ❌ 放不下 | ⚠️ | 1.2–1.6 万 | ⭐⭐ | ⭐ | 高 | 8k–14k | 最便宜 | 柜机占客厅、外机需叠叠乐 |
| **E1** 全分体机叠叠乐 | 5–6 台外机 + 5 台内机 | 5–6 | ❌ 不可能 | ⚠️ | 1.2–1.8 万 | ⭐⭐ | ⭐ | 很高 | 10k–18k | 初投资最低 | 平台放不下、散热/噪音/维修灾难 |
| **F1** 花园+西平台混合 | 客厅外机放花园，卧室外机放平台 | 2–3 | ✅/⚠️ | ⚠️ | 1.5–2.2 万 | ⭐⭐⭐ | ⭐⭐ | 中 | 7k–12k | 缓解平台压力 | 花园噪音/热风、物业风险 |
| **F2** 中央空调外机放花园 | 1 台 6HP 多联机外机放花园 | 1 | — | ⚠️ | 2.8–3.5 万 | ⭐⭐⭐⭐⭐ | ⭐⭐⭐ | 中 | 9k–14k | 西平台完全空出 | 花园需隔音围合、占空间、物业风险 |

**尺寸参考**：6HP 多联机外机约 900–990 × 330–360 × 700–760 mm；3HP 风管机/挂机外机约 800–900 × 330–360 × 600–700 mm。2 台外机并排宽度约 1.8m，已超过西平台 1.6m 净宽，因此 B/C/D/E 系列在平台布置上均存在风险。

## 四、中央空调不同价位取舍

| 价位 | 代表 | 取舍 |
|------|------|------|
| 2.0–2.4 万 | 奥克斯、海尔基础款 | 最便宜，但压缩机、噪音、能效、安装工艺弱一档；适合预算极紧 |
| **2.5–3.2 万** | **美的理想家 III、格力 Star Ⅱ** | **全直流变频、6 年质保、售后网点多；701 最推荐价位** |
| 3.3–4.5 万 | 美的领航者、格力智睿 | 用料更好、功能更多，但性价比下降 |
| 4.5–7 万+ | 大金、日立、三菱电机 | 顶级舒适，但对 94㎡ 严重超预算 |

## 五、常见坑点

1. **低价裸机**：报价只含设备，安装、铜管、风口、支架另算，最后总价反超。
2. **铜管长度不够**：厂家一般只送 7–8m/台，超出 100–150 元/m。
3. **风口加长另收费**：客餐厅加长风口 80–150 元/m。
4. **冷凝水提升泵另算**：梁下走管需水泵，300–500 元/台。
5. **串货/翻新机**：要求机身条码、发票、保修卡一致。
6. **安装偷工**：抽真空不足、铜管焊接差、保温没包好 → 漏氟、漏水、噪音。
7. **容量配小**：南宁南向+玻璃幕墙+3m 层高，不能按普通模板配。
8. **质保主体不清**：厂家质保 6 年 vs 经销商质保 1–2 年，优先选厂家售后。

## 六、维护成本说明

| 类型 | 10 年维护估算 | 说明 |
|------|--------------|------|
| 中央空调（A1/A2） | 8k–12k | 单次维修贵，但故障率低 |
| 二线中央空调（A3） | 9k–13k | 略高故障率 |
| 高端/日系（A4/A5） | 12k–18k | 配件和人工都贵 |
| 一拖多挂机（B1/B2） | 6k–10k | 维护量适中 |
| 柜机+挂机（D1） | 8k–14k | 外机多、噪音/振动问题多 |
| 叠叠乐（E1） | 10k–18k | 含散热不良导致的额外故障和提前更换 |
| 入户花园方案（F1/F2） | 同基础方案 + 0–3k | 可能需花园围合/隔音维护 |

## 七、推荐结论

| 总预算 | 推荐方案 |
|--------|---------|
| 10.5–11.5 万 | **A3 奥克斯 DLR** 或 **B1/B2**（需现场量平台） |
| **12–13 万** | **A1 格力 Star Ⅱ** 或 **A2 美的理想家 III**（最稳） |
| 14 万+ | A4 国产高端 |
| 15 万+ | A5 日系（不建议） |

**平台放不下时的退路**：如果 B/C/D/E 系列在西平台无法合理布置，可在 3D 漫游中展示 **F1/F2 入户花园方案**作为备选，但需提示噪音、热风、物业/消防风险。

## 八、HVAC 预深化审阅表现

A2 已接入 render-facts projection 的 HVAC 审阅层：Web 默认仅显示已确认的内外机、送/回风口和检修口实体；`window.setHvacCoordinationVisible(true)` 才显示冷媒、电源、冷凝水等系统路线。推断和待定路线为带原因的协调示意，不是施工深化图或可直接下单的管综依据。

导出的 GLB 仅包含已确认 HVAC 实体（稳定名 `hvac:A2:*`）；Blender 只在显式 `hvac_coordination` 工况绘制 facts diagram 的路线到 `HVAC_DIAGRAM_A2` collection。材质评审、白天和蓝调等常规工况不显示彩色协调路线。

### A2 邻户梁参考驱动第一版

A2 的 `reference_constraints` 仅引用同户型 `survey/neighbor_ys01_original_structure_2025-06.png`：南窗带 LD100、北厨房 LD180、厨房/主卫局部梁头和走廊服务带。它们统一标注为 `inferred`/`pending`、±150mm、`not_for_construction`，只在 Web HVAC 协调模式和 Blender `hvac_coordination` 工况显示淡化范围。

这些范围用于提示主管、分支、入房和冷凝水**绕梁优先**，不是自家实测结构，也不是开孔、穿梁、套管或施工许可。厂家深化前必须以自家量房复核梁底、范围和吊顶净高；冷凝水仍须确认坡度、存水弯和立管接点，**不得假定接入现有地漏**。本版不包含风量、管径或 BIM 管综深化。

## 九、关联文件

- `config/house.yaml` → `west_platform` 尺寸限制
- `docs/designer_brief.md` → 重点设计问题 7
